@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     1,     1, 50.00     / PSS(R)E-34.9    SUN, JUN 22 2025   9:37
GR 2024-2028 - RESTO VERANO 2025/26.
EDENOR=6307 MW. GBA=11573 MW. SADI=32663 MW.
GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=200, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
  3008,'OSCARSMI    ', 500.0000,1,   4,   1,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3014,'O.SMITH     ', 500.0000,1,   4,  42,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3111,'O.SMITH     ', 220.0000,1,   4,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3114,'PICASA1     ', 220.0000,1,   4,   7,   1,1.00947, -16.6809,1.10000,0.90000,1.10000,0.90000
  3116,'PICASA2     ', 220.0000,1,   4,   7,   1,0.99588, -18.2059,1.10000,0.90000,1.10000,0.90000
  3120,'1RODR220    ', 220.0000,1,   4,   7,   1,1.00791, -24.5799,1.10000,0.90000,1.10000,0.90000
  3122,'2RODR220    ', 220.0000,1,   4,   7,   1,1.01000, -25.1049,1.10000,0.90000,1.10000,0.90000
  3123,'OSCARSMI    ', 220.0000,1,   4,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3124,'1CASA220    ', 220.0000,1,   4,   7,   1,1.00804, -16.8507,1.10000,0.90000,1.10000,0.90000
  3126,'2CASA220    ', 220.0000,1,   4,   7,   1,0.99447, -18.3330,1.10000,0.90000,1.10000,0.90000
  3129,'PANTA.220   ', 220.0000,1,   4,   7,   1,1.00095, -17.6864,1.10000,0.90000,1.10000,0.90000
  3130,'1MALA220    ', 220.0000,1,   4,   7,   1,0.99195, -31.0701,1.10000,0.90000,1.10000,0.90000
  3131,'PI.PANT1    ', 220.0000,1,   4,   7,   1,1.01454, -15.9915,1.10000,0.90000,1.10000,0.90000
  3132,'2MALA220    ', 220.0000,1,   4,   7,   1,1.02083, -13.4477,1.10000,0.90000,1.10000,0.90000
  3133,'PI.PANT2    ', 220.0000,1,   4,   7,   1,1.00095, -17.6864,1.10000,0.90000,1.10000,0.90000
  3134,'1MATH220    ', 220.0000,1,   4,   7,   1,0.99111, -28.1146,1.10000,0.90000,1.10000,0.90000
  3135,'PI-PACH     ', 220.0000,1,   4,   7,   1,0.98160, -30.4149,1.10000,0.90000,1.10000,0.90000
  3136,'PI-PACH     ', 220.0000,1,   4,   7,   1,0.98153, -30.4398,1.10000,0.90000,1.10000,0.90000
  3137,'1ZAPA220    ', 220.0000,1,   4,   7,   1,1.00522, -16.7659,1.10000,0.90000,1.10000,0.90000
  3138,'MORON220    ', 220.0000,1,   4,   7,   1,0.99635, -28.8254,1.10000,0.90000,1.10000,0.90000
  3139,'2ZAPA220    ', 220.0000,1,   4,   7,   1,1.00799, -16.1486,1.10000,0.90000,1.10000,0.90000
  3140,'1P-TLAGO    ', 220.0000,1,   4,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3141,'2P-TLAGO    ', 220.0000,1,   4,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3142,'PIMAL220    ', 220.0000,1,   4,   7,   1,0.99242, -30.8508,1.10000,0.90000,1.10000,0.90000
  3143,'1PITA220    ', 220.0000,1,   4,   7,   1,0.98080, -30.6046,1.10000,0.90000,1.10000,0.90000
  3147,'2PITA220    ', 220.0000,1,   4,   7,   1,0.98073, -30.6317,1.10000,0.90000,1.10000,0.90000
  3148,'1P-TUNAS    ', 220.0000,1,   4,   7,   1,0.98133, -30.4775,1.10000,0.90000,1.10000,0.90000
  3149,'2P-TUNAS    ', 220.0000,1,   4,   7,   1,0.98125, -30.5032,1.10000,0.90000,1.10000,0.90000
  3150,'COLEG220    ', 220.0000,1,   4,   7,   1,0.99365, -31.3709,1.10000,0.90000,1.10000,0.90000
  3151,'1TALA220    ', 220.0000,1,   4,   7,   1,0.97972, -30.8339,1.10000,0.90000,1.10000,0.90000
  3152,'2TALA220    ', 220.0000,1,   4,   7,   1,0.97963, -30.8638,1.10000,0.90000,1.10000,0.90000
  3157,'PI1-EDIS    ', 220.0000,1,   4,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3159,'PI-1EDIS    ', 220.0000,1,   4,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3160,'PNUE.GEN    ', 220.0000,1,   4,   7,   1,0.99693, -31.0041,1.10000,0.90000,1.10000,0.90000
  3162,'EDISON      ', 220.0000,1,   4,   7,   1,0.98926, -31.7474,1.10000,0.90000,1.10000,0.90000
  3163,'PIEDISON    ', 220.0000,1,   4,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3164,'EDISON      ', 220.0000,1,   4,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3167,'JCPAZ.220   ', 220.0000,1,   4,   7,   1,1.00245, -26.5208,1.10000,0.90000,1.10000,0.90000
  3169,'2JCPAZ.220  ', 220.0000,1,   4,   7,   1,1.00245, -26.5208,1.10000,0.90000,1.10000,0.90000
  3193,'TRUJUI      ', 220.0000,1,   4,   7,   1,1.00026, -27.6526,1.10000,0.90000,1.10000,0.90000
  3194,'2TRUJUI     ', 220.0000,1,   4,   7,   1,0.99943, -27.4803,1.10000,0.90000,1.10000,0.90000
  3196,'1MALVINA    ', 132.0000,1,   4,   7,   1,1.01060, -27.0184,1.10000,0.90000,1.10000,0.90000
  3197,'3MALVINA    ', 132.0000,1,   4,   7,   1,0.99854, -25.3071,1.10000,0.90000,1.10000,0.90000
  3198,'1CATONAS    ', 132.0000,1,   4,   7,   1,0.99629, -28.1610,1.10000,0.90000,1.10000,0.90000
  3199,'2CATONAS    ', 132.0000,1,   4,   7,   1,0.99899, -27.5110,1.10000,0.90000,1.10000,0.90000
  3202,'2ALTOS      ', 132.0000,1,   4,   7,   1,1.01163, -23.5195,1.10000,0.90000,1.10000,0.90000
  3207,'ALTOS       ', 132.0000,1,   4,   7,   1,1.01063, -23.5791,1.10000,0.90000,1.10000,0.90000
  3210,'AGRONMIA    ', 132.0000,1,   4,   7,   1,1.01691, -39.9719,1.10000,0.90000,1.10000,0.90000
  3212,'1AGRONOM    ', 132.0000,1,   4,   7,   1,1.02697, -37.8181,1.10000,0.90000,1.10000,0.90000
  3213,'AUSTRIA1    ', 132.0000,1,   4,   7,   1,1.02853, -37.7889,1.10000,0.90000,1.10000,0.90000
  3215,'URQUIZA     ', 132.0000,1,   4,   7,   1,1.01787, -39.8618,1.10000,0.90000,1.10000,0.90000
  3219,'P.NUE CE    ', 132.0000,1,   4,   7,   1,1.02802, -17.1486,1.10000,0.90000,1.10000,0.90000
  3224,'1BANCALA    ', 132.0000,1,   4,   7,   1,1.01636, -38.1992,1.10000,0.90000,1.10000,0.90000
  3228,'1BENAVID    ', 132.0000,1,   4,   7,   1,1.00586, -33.8029,1.10000,0.90000,1.10000,0.90000
  3229,'MASCHW1     ', 132.0000,1,   4,   7,   1,1.01106, -33.1674,1.10000,0.90000,1.10000,0.90000
  3232,'1BOULOGN    ', 132.0000,1,   4,   7,   1,1.01930, -38.5190,1.10000,0.90000,1.10000,0.90000
  3234,'MARTINEZ    ', 132.0000,1,   4,   7,   1,1.02349, -38.7085,1.10000,0.90000,1.10000,0.90000
  3235,'AEROCLUB    ', 132.0000,1,   4,   7,   1,1.02371, -24.1680,1.10000,0.90000,1.10000,0.90000
  3237,'2MARTINEZ   ', 132.0000,1,   4,   7,   1,1.02343, -38.7054,1.10000,0.90000,1.10000,0.90000
  3250,'1CASEROS    ', 132.0000,1,   4,   7,   1,1.01725, -34.8466,1.10000,0.90000,1.10000,0.90000
  3251,'SEVEL       ', 132.0000,1,   4,   7,   1,1.01820, -34.7850,1.10000,0.90000,1.10000,0.90000
  3252,'1CASTELA    ', 132.0000,1,   4,   7,   1,1.01648, -34.8944,1.10000,0.90000,1.10000,0.90000
  3258,'CIUDADEL    ', 132.0000,1,   4,   7,   1,1.01594, -23.9247,1.10000,0.90000,1.10000,0.90000
  3259,'2COGHLAN    ', 132.0000,1,   4,   7,   1,1.02681, -38.0473,1.10000,0.90000,1.10000,0.90000
  3260,'1COGHLAN    ', 132.0000,1,   4,   7,   1,1.02707, -37.9885,1.10000,0.90000,1.10000,0.90000
  3262,'COLEG.RO    ', 132.0000,1,   4,   7,   1,1.02705, -38.0032,1.10000,0.90000,1.10000,0.90000
  3263,'SAAVEDRA    ', 132.0000,1,   4,   7,   1,1.02015, -39.6193,1.10000,0.90000,1.10000,0.90000
  3264,'1COLEGIA    ', 132.0000,1,   4,   7,   1,1.02072, -39.5326,1.10000,0.90000,1.10000,0.90000
  3265,'VIDAL       ', 132.0000,1,   4,   7,   1,1.01995, -39.6118,1.10000,0.90000,1.10000,0.90000
  3274,'1DELVISO    ', 132.0000,1,   4,   7,   1,1.01380, -32.2833,1.10000,0.90000,1.10000,0.90000
  3275,'2DELVISO    ', 132.0000,1,   4,   7,   1,1.01502, -32.1814,1.10000,0.90000,1.10000,0.90000
  3276,'1PIVISO     ', 132.0000,1,   4,   7,   1,1.01478, -32.1916,1.10000,0.90000,1.10000,0.90000
  3277,'2PIVISO     ', 132.0000,1,   4,   7,   1,1.01582, -32.1046,1.10000,0.90000,1.10000,0.90000
  3290,'2EDISON     ', 132.0000,1,   4,   7,   1,1.02081, -39.5377,1.10000,0.90000,1.10000,0.90000
  3291,'1PITORTUG   ', 132.0000,1,   4,   7,   1,1.01656, -32.0321,1.10000,0.90000,1.10000,0.90000
  3292,'1EDISON     ', 132.0000,1,   4,   7,   1,1.02388, -38.7277,1.10000,0.90000,1.10000,0.90000
  3293,'1TORTUGU    ', 132.0000,1,   4,   7,   1,1.01610, -32.0779,1.10000,0.90000,1.10000,0.90000
  3295,'PIJCPAZ682  ', 132.0000,1,   4,   7,   1,1.01772, -31.9367,1.10000,0.90000,1.10000,0.90000
  3297,'2TORTUGU    ', 132.0000,1,   4,   7,   1,1.01680, -32.0319,1.10000,0.90000,1.10000,0.90000
  3298,'P.UNIDAS    ', 132.0000,1,   4,   7,   1,1.01911, -23.7051,1.10000,0.90000,1.10000,0.90000
  3299,'P.UNIDAS    ', 132.0000,1,   4,   7,   1,1.01911, -23.7051,1.10000,0.90000,1.10000,0.90000
  3301,'TESEI       ', 132.0000,1,   4,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3302,'PILAR13     ', 132.0000,1,   4,   7,   1,1.01207, -32.8558,1.10000,0.90000,1.10000,0.90000
  3303,'2PILAR13    ', 132.0000,1,   4,   7,   1,1.01207, -32.8558,1.10000,0.90000,1.10000,0.90000
  3304,'ANIVERSARIO ', 132.0000,1,   4,   7,   1,1.02503, -38.7590,1.10000,0.90000,1.10000,0.90000
  3305,'2TESEI      ', 132.0000,1,   4,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3307,'AGUAS       ', 132.0000,1,   4,   7,   1,1.02617, -38.6722,1.10000,0.90000,1.10000,0.90000
  3309,'TECNOPOLIS  ', 132.0000,1,   4,   7,   1,1.02712, -37.9252,1.10000,0.90000,1.10000,0.90000
  3310,'1FORD       ', 132.0000,1,   4,   7,   1,1.01232, -37.8778,1.10000,0.90000,1.10000,0.90000
  3313,'MORENO      ', 132.0000,1,   4,   7,   1,1.00002, -25.2047,1.10000,0.90000,1.10000,0.90000
  3314,'1G.CATAN    ', 132.0000,1,   4,   7,   1,1.01168, -23.2607,1.10000,0.90000,1.10000,0.90000
  3315,'2MORENO     ', 132.0000,1,   4,   7,   1,0.99987, -25.2365,1.10000,0.90000,1.10000,0.90000
  3316,'3G.CATAN    ', 132.0000,1,   4,   7,   1,1.01051, -23.3282,1.10000,0.90000,1.10000,0.90000
  3317,'EL CRUCE    ', 132.0000,1,   4,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3323,'EL CRUCE    ', 132.0000,1,   4,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3324,'1GUEMES     ', 132.0000,1,   4,   7,   1,1.02679, -37.9792,1.10000,0.90000,1.10000,0.90000
  3325,'POLLEDO     ', 132.0000,1,   4,   7,   1,1.02556, -23.8616,1.10000,0.90000,1.10000,0.90000
  3333,'2RODR132    ', 132.0000,1,   4,   7,   1,1.01776, -26.9418,1.10000,0.90000,1.10000,0.90000
  3334,'1HURLING    ', 132.0000,1,   4,   7,   1,1.02026, -34.5962,1.10000,0.90000,1.10000,0.90000
  3335,'LIBERTAD    ', 132.0000,1,   4,   7,   1,1.00521, -23.7080,1.10000,0.90000,1.10000,0.90000
  3336,'2LIBERTAD   ', 132.0000,1,   4,   7,   1,1.00522, -23.7069,1.10000,0.90000,1.10000,0.90000
  3337,'RODR132     ', 132.0000,1,   4,   7,   1,1.01776, -26.9418,1.10000,0.90000,1.10000,0.90000
  3338,'CASANOVA    ', 132.0000,1,   4,   7,   1,1.02127, -23.5025,1.10000,0.90000,1.10000,0.90000
  3339,'1MPAZ       ', 132.0000,1,   4,   7,   1,1.00511, -21.8937,1.10000,0.90000,1.10000,0.90000
  3341,'PONTEV1     ', 132.0000,1,   4,   7,   1,1.00460, -23.3066,1.10000,0.90000,1.10000,0.90000
  3342,'1ITUZAIN    ', 132.0000,1,   4,   7,   1,0.99615, -24.7812,1.10000,0.90000,1.10000,0.90000
  3343,'PANTANOSA   ', 132.0000,1,   4,   7,   1,1.00306, -23.4905,1.10000,0.90000,1.10000,0.90000
  3344,'2ITUZAIN    ', 132.0000,1,   4,   7,   1,0.99619, -24.7726,1.10000,0.90000,1.10000,0.90000
  3345,'1PI-ITUZ    ', 132.0000,1,   4,   7,   1,0.99838, -24.5245,1.10000,0.90000,1.10000,0.90000
  3346,'2PI-ITUZ    ', 132.0000,1,   4,   7,   1,0.99848, -24.5147,1.10000,0.90000,1.10000,0.90000
  3349,'1ZAPPALO    ', 132.0000,1,   4,   7,   1,1.00744, -23.4227,1.10000,0.90000,1.10000,0.90000
  3350,'1MATANZA    ', 132.0000,1,   4,   7,   1,1.02532, -26.2450,1.10000,0.90000,1.10000,0.90000
  3351,'2MATANZA    ', 132.0000,1,   4,   7,   1,1.01923, -23.7030,1.10000,0.90000,1.10000,0.90000
  3359,'MANZONE     ', 132.0000,1,   4,   7,   1,1.01348, -27.4075,1.10000,0.90000,1.10000,0.90000
  3360,'1LA REJA    ', 132.0000,1,   4,   7,   1,0.99948, -25.0677,1.10000,0.90000,1.10000,0.90000
  3361,'2LA REJA    ', 132.0000,1,   4,   7,   1,0.99942, -25.0980,1.10000,0.90000,1.10000,0.90000
  3362,'1PASOREY    ', 132.0000,1,   4,   7,   1,1.00011, -24.7986,1.10000,0.90000,1.10000,0.90000
  3363,'2PASOREY    ', 132.0000,1,   4,   7,   1,0.99992, -24.8570,1.10000,0.90000,1.10000,0.90000
  3364,'1LIBERTA    ', 132.0000,1,   4,   7,   1,1.02601, -38.6590,1.10000,0.90000,1.10000,0.90000
  3367,'2SUAREZ     ', 132.0000,1,   4,   7,   1,1.00725, -20.5741,1.10000,0.90000,1.10000,0.90000
  3371,'MALAVER     ', 132.0000,1,   4,   7,   1,1.00893, -20.3596,1.10000,0.90000,1.10000,0.90000
  3372,'MALAMARR    ', 132.0000,1,   4,   7,   1,1.02920, -37.5663,1.10000,0.90000,1.10000,0.90000
  3373,'1SUAREZ     ', 132.0000,1,   4,   7,   1,1.00718, -20.5889,1.10000,0.90000,1.10000,0.90000
  3374,'1MATHEU     ', 132.0000,1,   4,   7,   1,1.02240, -31.9673,1.10000,0.90000,1.10000,0.90000
  3375,'1DERQUI     ', 132.0000,1,   4,   7,   1,1.01434, -32.5761,1.10000,0.90000,1.10000,0.90000
  3376,'2MATHEU     ', 132.0000,1,   4,   7,   1,1.01396, -32.2263,1.10000,0.90000,1.10000,0.90000
  3377,'1ELPINO     ', 132.0000,1,   4,   7,   1,1.02127, -21.3215,1.10000,0.90000,1.10000,0.90000
  3378,'M.BENZ      ', 132.0000,1,   4,   7,   1,1.02127, -21.3215,1.10000,0.90000,1.10000,0.90000
  3379,'2ELPINO     ', 132.0000,1,   4,   7,   1,1.02179, -21.2976,1.10000,0.90000,1.10000,0.90000
  3380,'1MERLO      ', 132.0000,1,   4,   7,   1,1.00358, -23.9033,1.10000,0.90000,1.10000,0.90000
  3382,'MIGUELET    ', 132.0000,1,   4,   7,   1,1.02779, -37.7114,1.10000,0.90000,1.10000,0.90000
  3383,'M.BENZ1     ', 132.0000,1,   4,   7,   1,1.02149, -21.3469,1.10000,0.90000,1.10000,0.90000
  3386,'1MORON      ', 132.0000,1,   4,   7,   1,1.02239, -34.4500,1.10000,0.90000,1.10000,0.90000
  3387,'2MORON      ', 132.0000,1,   4,   7,   1,0.99431, -24.8900,1.10000,0.90000,1.10000,0.90000
  3388,'1MUNRO      ', 132.0000,1,   4,   7,   1,1.02774, -37.8360,1.10000,0.90000,1.10000,0.90000
  3389,'3MORON      ', 132.0000,1,   4,   7,   1,1.02239, -34.4500,1.10000,0.90000,1.10000,0.90000
  3390,'1NOGUES     ', 132.0000,1,   4,   7,   1,1.01829, -35.1411,1.10000,0.90000,1.10000,0.90000
  3391,'2NOGUES     ', 132.0000,1,   4,   7,   1,1.01804, -35.1341,1.10000,0.90000,1.10000,0.90000
  3392,'MIGUELT2    ', 132.0000,1,   4,   7,   1,1.02779, -37.7105,1.10000,0.90000,1.10000,0.90000
  3394,'N.PUE CE    ', 132.0000,1,   4,   7,   1,1.02799, -17.1537,1.10000,0.90000,1.10000,0.90000
  3395,'2MUNRO      ', 132.0000,1,   4,   7,   1,1.02837, -37.6840,1.10000,0.90000,1.10000,0.90000
  3396,'N.PUE VI    ', 132.0000,1,   4,   7,   1,1.02900, -38.3761,1.10000,0.90000,1.10000,0.90000
  3397,'SAN ALBERTO ', 132.0000,1,   4,   7,   1,0.99770, -24.6169,1.10000,0.90000,1.10000,0.90000
  3398,'CENTE.BA    ', 132.0000,1,   4,   8,   1,1.02630, -19.5071,1.10000,0.90000,1.10000,0.90000
  3399,'CENTEN2     ', 132.0000,1,   4,   8,   1,1.02419, -19.6787,1.10000,0.90000,1.10000,0.90000
  3405,'SAN ALBERTO2', 132.0000,1,   4,   7,   1,0.99798, -24.5825,1.10000,0.90000,1.10000,0.90000
  3411,'1GAONA      ', 132.0000,1,   4,   7,   1,0.99833, -25.2967,1.10000,0.90000,1.10000,0.90000
  3412,'2GAONA      ', 132.0000,1,   4,   7,   1,0.99831, -25.3097,1.10000,0.90000,1.10000,0.90000
  3420,'1PILAR      ', 132.0000,1,   4,   7,   1,1.01062, -27.6553,1.10000,0.90000,1.10000,0.90000
  3427,'PARQUE      ', 132.0000,1,   4,   7,   1,1.00750, -27.8302,1.10000,0.90000,1.10000,0.90000
  3428,'P.N.GEN     ', 132.0000,1,   4,   7,   1,1.02900, -26.0534,1.10000,0.90000,1.10000,0.90000
  3430,'P.NUE RO    ', 132.0000,1,   4,   7,   1,1.02900, -37.6994,1.10000,0.90000,1.10000,0.90000
  3431,'MELO        ', 132.0000,1,   4,   7,   1,1.02764, -37.9425,1.10000,0.90000,1.10000,0.90000
  3434,'1R.MEJIA    ', 132.0000,1,   4,   7,   1,1.01655, -34.8904,1.10000,0.90000,1.10000,0.90000
  3435,'LUZRIAGA    ', 132.0000,1,   4,   7,   1,1.01742, -23.8484,1.10000,0.90000,1.10000,0.90000
  3436,'2R.MEJIA    ', 132.0000,1,   4,   7,   1,1.01687, -23.8856,1.10000,0.90000,1.10000,0.90000
  3439,'2PILAR      ', 132.0000,1,   4,   7,   1,1.01207, -32.8558,1.10000,0.90000,1.10000,0.90000
  3444,'1ROTONDA    ', 132.0000,1,   4,   7,   1,1.02838, -37.6341,1.10000,0.90000,1.10000,0.90000
  3445,'2ROTONDA    ', 132.0000,1,   4,   7,   1,1.02779, -37.6362,1.10000,0.90000,1.10000,0.90000
  3448,'1SISIDRO    ', 132.0000,1,   4,   7,   1,1.01921, -39.6538,1.10000,0.90000,1.10000,0.90000
  3450,'1JUST132    ', 132.0000,1,   4,   7,   1,1.01773, -23.8245,1.10000,0.90000,1.10000,0.90000
  3451,'1ORO VERDE  ', 132.0000,1,   4,   7,   1,1.01400, -22.7659,1.10000,0.90000,1.10000,0.90000
  3452,'S.MIGUEL    ', 132.0000,1,   4,   7,   1,1.01645, -32.1830,1.10000,0.90000,1.10000,0.90000
  3453,'MUNIZ       ', 132.0000,1,   4,   7,   1,1.01487, -32.4125,1.10000,0.90000,1.10000,0.90000
  3454,'STA.RITA    ', 132.0000,1,   4,   8,   1,1.02652, -37.8459,1.10000,0.90000,1.10000,0.90000
  3455,'2ORO VERDE  ', 132.0000,1,   4,   7,   1,1.01304, -22.7589,1.10000,0.90000,1.10000,0.90000
  3456,'1SA.ROSA    ', 132.0000,1,   4,   7,   1,1.01921, -23.7040,1.10000,0.90000,1.10000,0.90000
  3457,'JC. PAZ     ', 132.0000,1,   4,   7,   1,1.02018, -31.6345,1.10000,0.90000,1.10000,0.90000
  3459,'2SA.ROSA    ', 132.0000,1,   4,   7,   1,1.01881, -23.7412,1.10000,0.90000,1.10000,0.90000
  3466,'1TALAR      ', 132.0000,1,   4,   7,   1,1.01445, -37.6591,1.10000,0.90000,1.10000,0.90000
  3467,'2TALAR      ', 132.0000,1,   4,   7,   1,1.01445, -37.6591,1.10000,0.90000,1.10000,0.90000
  3468,'1TAPIALE    ', 132.0000,1,   4,   7,   1,1.01249, -23.9989,1.10000,0.90000,1.10000,0.90000
  3469,'1PI-TALA    ', 132.0000,1,   4,   7,   1,1.01340, -37.7813,1.10000,0.90000,1.10000,0.90000
  3470,'2TAPIALE    ', 132.0000,1,   4,   7,   1,1.01189, -24.0306,1.10000,0.90000,1.10000,0.90000
  3471,'1SFERNAN    ', 132.0000,1,   4,   7,   1,1.00827, -38.3784,1.10000,0.90000,1.10000,0.90000
  3472,'1PITAPIA    ', 132.0000,1,   4,   7,   1,1.01496, -23.7764,1.10000,0.90000,1.10000,0.90000
  3473,'1PI-VICTORIA', 132.0000,1,   4,   7,   1,1.00730, -38.4860,1.10000,0.90000,1.10000,0.90000
  3474,'2PITAPIA    ', 132.0000,1,   4,   7,   1,1.01437, -23.8077,1.10000,0.90000,1.10000,0.90000
  3475,'2DERQUI     ', 132.0000,1,   4,   7,   1,1.01434, -32.5762,1.10000,0.90000,1.10000,0.90000
  3478,'1TIGRE      ', 132.0000,1,   4,   7,   1,1.00519, -38.7859,1.10000,0.90000,1.10000,0.90000
  3479,'1NDELTA     ', 132.0000,1,   4,   7,   1,1.00471, -38.9571,1.10000,0.90000,1.10000,0.90000
  3481,'2JUST132    ', 132.0000,1,   4,   7,   1,1.01773, -23.8245,1.10000,0.90000,1.10000,0.90000
  3483,'LUZURIAGA2  ', 132.0000,1,   4,   7,   1,1.01742, -23.8484,1.10000,0.90000,1.10000,0.90000
  3485,'2MANZONE    ', 132.0000,1,   4,   7,   1,1.01348, -27.4074,1.10000,0.90000,1.10000,0.90000
  3487,'2PARQUE     ', 132.0000,1,   4,   7,   1,1.00750, -27.8302,1.10000,0.90000,1.10000,0.90000
  3489,'PACHECO     ', 132.0000,1,   4,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3490,'1V.LOPEZ    ', 132.0000,1,   4,   7,   1,1.02454, -38.7278,1.10000,0.90000,1.10000,0.90000
  3491,'PINAZO      ', 132.0000,1,   4,   7,   1,1.01659, -31.9892,1.10000,0.90000,1.10000,0.90000
  3492,'1VICTORI    ', 132.0000,1,   4,   7,   1,1.01811, -39.7206,1.10000,0.90000,1.10000,0.90000
  3493,'2JC. PAZ    ', 132.0000,1,   4,   7,   1,1.01839, -35.1410,1.10000,0.90000,1.10000,0.90000
  3494,'1VADELIN    ', 132.0000,1,   4,   7,   1,1.00679, -20.6330,1.10000,0.90000,1.10000,0.90000
  3495,'ACOSTA      ', 132.0000,1,   4,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3496,'2VADELIN    ', 132.0000,1,   4,   7,   1,1.00688, -20.6167,1.10000,0.90000,1.10000,0.90000
  3497,'2ACOSTA     ', 132.0000,1,   4,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3498,'CRESP.BA    ', 132.0000,1,   4,   8,   1,1.02596, -19.5300,1.10000,0.90000,1.10000,0.90000
  3499,'CRESPO2     ', 132.0000,1,   4,   8,   1,1.02359, -19.7189,1.10000,0.90000,1.10000,0.90000
  3512,'AGROSUR     ',  27.5000,1,   4,   7,   1,1.00068, -40.4649,1.10000,0.90000,1.10000,0.90000
  3522,'NPUESUR     ',  27.5000,1,   4,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3523,'NPUENOR     ',  27.5000,1,   4,   7,   1,1.02799, -17.1537,1.10000,0.90000,1.10000,0.90000
  3527,'PNUE.S1     ',  27.5000,1,   4,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3528,'ARASANJUAN  ', 132.0000,1,   4,   7,   1,1.01931, -34.9927,1.10000,0.90000,1.10000,0.90000
  3529,'2ARASANJUAN ', 132.0000,1,   4,   7,   1,1.01920, -34.9789,1.10000,0.90000,1.10000,0.90000
  3542,'1GARIN      ', 132.0000,1,   4,   7,   1,1.00648, -33.5778,1.10000,0.90000,1.10000,0.90000
  3543,'2GARIN      ', 132.0000,1,   4,   7,   1,1.00791, -33.5980,1.10000,0.90000,1.10000,0.90000
  3566,'MATH33 2    ',  33.0000,1,   4,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3571,'1SUAREZ     ',  13.2000,1,   4,   7,   1,1.02937, -30.2876,1.10000,0.90000,1.10000,0.90000
  3572,'2SUAREZ     ',  13.2000,1,   4,   7,   1,1.02629, -29.7941,1.10000,0.90000,1.10000,0.90000
  3573,'CTSM3       ',  13.2000,1,   4,  26,   1,1.02882, -15.1961,1.10000,0.90000,1.10000,0.90000
  3574,'CTSM3_G1    ',   0.4000,2,   4,  26,   1,1.02900, -12.9405,1.10000,0.90000,1.10000,0.90000
  3575,'CTSM3_G2    ',   0.4000,2,   4,  26,   1,1.02900, -12.9405,1.10000,0.90000,1.10000,0.90000
  3576,'CTSM3_G3    ',   0.4000,2,   4,  26,   1,1.02900, -12.9405,1.10000,0.90000,1.10000,0.90000
  3577,'CTSM3_G4    ',   0.4000,2,   4,  26,   1,1.02900, -12.9405,1.10000,0.90000,1.10000,0.90000
  3578,'CTSM3_G5    ',   0.4000,2,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3579,'CTSM3_R     ',  13.2000,1,   4,  26,   1,1.05773, -27.7768,1.10000,0.90000,1.10000,0.90000
  3665,'5NPUE15     ',  27.5000,2,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3666,'NPUE 6      ',  18.0000,2,   4,  26,   1,1.03812, -34.1329,1.10000,0.90000,1.10000,0.90000
  3667,'NPUETG11    ',  15.7500,2,   4,  26,   1,1.03899, -31.4486,1.10000,0.90000,1.10000,0.90000
  3668,'NPUETG12    ',  15.7500,2,   4,  26,   1,1.08235, -20.1228,1.10000,0.90000,1.10000,0.90000
  3669,'NPUETV10    ',  15.7500,2,   4,  26,   1,1.04392, -32.0439,1.10000,0.90000,1.10000,0.90000
  3671,'MATHGEN2    ',  11.5000,2,   4,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3672,'MATHGEN     ',  11.5000,2,   4,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3677,'7PNUE15     ',  15.0000,2,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3678,'8PNUE15     ',  15.0000,2,   4,  26,   1,1.02900, -13.4500,1.10000,0.90000,1.10000,0.90000
  3679,'PNUE 9      ',  15.8000,2,   4,  26,   1,1.03297, -32.7491,1.10000,0.90000,1.10000,0.90000
  3690,'4ROTONDA    ',  13.2000,1,   4,   7,   1,1.03337, -45.2263,1.10000,0.90000,1.10000,0.90000
  3691,'3ROTONDA    ',  13.2000,1,   4,   7,   1,1.03314, -46.2356,1.10000,0.90000,1.10000,0.90000
  3696,'MATHEU ARAU ', 220.0000,1,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3697,'PAMPA_PILAR ', 132.0000,1,   4,  26,   1,1.01267, -27.5453,1.10000,0.90000,1.10000,0.90000
  3700,'INT SANJUSTO', 132.0000,1,   4,   7,   1,1.01773, -23.8245,1.10000,0.90000,1.10000,0.90000
  3701,'INTAGRO     ', 132.0000,1,   4,   7,   1,1.02697, -37.8181,1.10000,0.90000,1.10000,0.90000
  3702,'INTMELO     ', 132.0000,1,   4,   7,   1,1.02764, -37.9425,1.10000,0.90000,1.10000,0.90000
  3703,'INTGUEM     ', 132.0000,1,   4,   7,   1,1.02679, -37.9792,1.10000,0.90000,1.10000,0.90000
  3704,'PI NDELT    ', 132.0000,1,   4,   7,   1,1.00572, -38.7332,1.10000,0.90000,1.10000,0.90000
  3705,'PI-PARQUE   ', 132.0000,1,   4,   7,   1,1.01062, -27.6553,1.10000,0.90000,1.10000,0.90000
  3706,'PI-2PARQUE  ', 132.0000,1,   4,   7,   1,1.01062, -27.6553,1.10000,0.90000,1.10000,0.90000
  3707,'INRMEJIA    ', 132.0000,1,   4,   7,   1,1.01687, -23.8856,1.10000,0.90000,1.10000,0.90000
  3708,'1INTMORO    ', 132.0000,1,   4,   7,   1,1.02239, -34.4500,1.10000,0.90000,1.10000,0.90000
  3709,'2INTMORO    ', 132.0000,1,   4,   7,   1,1.02239, -34.4500,1.10000,0.90000,1.10000,0.90000
  3710,'PI-SANALBERT', 132.0000,1,   4,   7,   1,0.99773, -24.6129,1.10000,0.90000,1.10000,0.90000
  3713,'PI-TAPMA    ', 132.0000,1,   4,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3717,'1PIGARIN    ', 132.0000,1,   4,   7,   1,1.00656, -33.5489,1.10000,0.90000,1.10000,0.90000
  3718,'2PIGARIN    ', 132.0000,1,   4,   7,   1,1.00799, -33.5688,1.10000,0.90000,1.10000,0.90000
  3719,'PI-PILAR13  ', 132.0000,1,   4,   7,   1,1.01207, -32.8558,1.10000,0.90000,1.10000,0.90000
  3720,'PI-2PILAR13 ', 132.0000,1,   4,   7,   1,1.01207, -32.8558,1.10000,0.90000,1.10000,0.90000
  3721,'PI.CRUCE1   ', 132.0000,1,   4,   7,   1,1.00508, -27.2014,1.10000,0.90000,1.10000,0.90000
  3722,'PI.CRUCE2   ', 132.0000,1,   4,   7,   1,1.00508, -27.2014,1.10000,0.90000,1.10000,0.90000
  3730,'PNUE.NEU    ',   1.0000,1,   4,   7,   1,0.99773, -30.8941,1.10000,0.90000,1.10000,0.90000
  3760,'PI-PILAR    ', 132.0000,1,   4,   7,   1,1.01078, -27.6405,1.10000,0.90000,1.10000,0.90000
  3780,'1PI-RECO    ', 132.0000,1,   4,   7,   1,1.00022, -24.8094,1.10000,0.90000,1.10000,0.90000
  3782,'2PI-RECO    ', 132.0000,1,   4,   7,   1,1.00022, -24.8303,1.10000,0.90000,1.10000,0.90000
  3783,'PI-PASO REY ', 132.0000,1,   4,   7,   1,1.00030, -24.7802,1.10000,0.90000,1.10000,0.90000
  3807,'PNU.TER1    ',  13.2000,1,   4,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3827,'OSM.TER1    ', 132.0000,1,   4,   1,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3830,'1PI-PONT    ', 132.0000,1,   4,   7,   1,1.00632, -23.2320,1.10000,0.90000,1.10000,0.90000
  3831,'2PI-PONT    ', 132.0000,1,   4,   7,   1,1.00599, -23.1450,1.10000,0.90000,1.10000,0.90000
  3833,'OSM.TER2    ', 132.0000,1,   4,   1,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3834,'OSM.TER3    ', 132.0000,1,   4,   1,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3835,'PI-PINO     ', 132.0000,1,   4,   7,   1,1.01889, -21.7753,1.10000,0.90000,1.10000,0.90000
  3836,'2PI-PINO    ', 132.0000,1,   4,   7,   1,1.01927, -21.8964,1.10000,0.90000,1.10000,0.90000
  3837,'PI-EL PINO1 ', 132.0000,1,   4,   7,   1,1.01436, -22.7119,1.10000,0.90000,1.10000,0.90000
  3838,'PI-EL PINO2 ', 132.0000,1,   4,   7,   1,1.01340, -22.7048,1.10000,0.90000,1.10000,0.90000
  3839,'1PI-SFER    ', 132.0000,1,   4,   7,   1,1.00849, -38.3533,1.10000,0.90000,1.10000,0.90000
  3841,'1PI-REJA    ', 132.0000,1,   4,   7,   1,1.00174, -24.1191,1.10000,0.90000,1.10000,0.90000
  3843,'SEC-REJA    ', 132.0000,1,   4,   7,   1,0.99948, -25.0677,1.10000,0.90000,1.10000,0.90000
  3844,'SEC-REJ2    ', 132.0000,1,   4,   7,   1,0.99942, -25.0980,1.10000,0.90000,1.10000,0.90000
  3847,'1PI-MORENO  ', 132.0000,1,   4,   7,   1,1.00000, -25.1996,1.10000,0.90000,1.10000,0.90000
  3848,'2PI-MORENO  ', 132.0000,1,   4,   7,   1,0.99987, -25.2365,1.10000,0.90000,1.10000,0.90000
  3850,'1SECC-GAONA ', 132.0000,1,   4,   7,   1,0.99833, -25.2967,1.10000,0.90000,1.10000,0.90000
  3851,'2SECC-GAONA ', 132.0000,1,   4,   7,   1,0.99831, -25.3097,1.10000,0.90000,1.10000,0.90000
  3852,'2PI-REJA    ', 132.0000,1,   4,   7,   1,1.00168, -24.1319,1.10000,0.90000,1.10000,0.90000
  3922,'1CASAFIC    ',   1.0000,1,   4,   7,   1,1.00694, -17.0089,1.10000,0.90000,1.10000,0.90000
  3923,'2CASAFIC    ',   1.0000,1,   4,   7,   1,0.99333, -18.4529,1.10000,0.90000,1.10000,0.90000
  3926,'1MALAFIC    ',   1.0000,1,   4,   7,   1,0.99152, -31.2111,1.10000,0.90000,1.10000,0.90000
  3927,'2MALAFIC    ',   1.0000,1,   4,   7,   1,0.99152, -31.2103,1.10000,0.90000,1.10000,0.90000
  3928,'1MATHFIC    ',   1.0000,1,   4,   7,   1,0.99072, -28.1970,1.10000,0.90000,1.10000,0.90000
  3929,'2MATHFIC    ',   1.0000,1,   4,   7,   1,0.99073, -28.1967,1.10000,0.90000,1.10000,0.90000
  3930,'FICMORO1    ',   1.0000,1,   4,   7,   1,0.99618, -28.9507,1.10000,0.90000,1.10000,0.90000
  3931,'FICMORO2    ',   1.0000,1,   4,   7,   1,0.99618, -28.9507,1.10000,0.90000,1.10000,0.90000
  3932,'FICMORO3    ',   1.0000,1,   4,   7,   1,0.99575, -28.9426,1.10000,0.90000,1.10000,0.90000
  3933,'NPUEFIC2    ',   1.0000,1,   4,   7,   1,1.02799, -17.1537,1.10000,0.90000,1.10000,0.90000
  3934,'NPUEFIC1    ',   1.0000,1,   4,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3937,'PNU.NEU1    ',   1.0000,1,   4,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3938,'3FICAGRO    ',   1.0000,1,   4,   7,   1,1.01356, -39.1243,1.10000,0.90000,1.10000,0.90000
  3939,'2FICAGRO    ',   1.0000,1,   4,   7,   1,1.01356, -39.1243,1.10000,0.90000,1.10000,0.90000
  3945,'1FICTALA    ',   1.0000,1,   4,   7,   1,0.97917, -30.9955,1.10000,0.90000,1.10000,0.90000
  3946,'2FICTALA    ',   1.0000,1,   4,   7,   1,0.97909, -31.0272,1.10000,0.90000,1.10000,0.90000
  3949,'1ZAPAFIC    ',   1.0000,1,   4,   7,   1,1.00406, -16.8979,1.10000,0.90000,1.10000,0.90000
  3950,'2ZAPAFIC    ',   1.0000,1,   4,   7,   1,1.00679, -16.2852,1.10000,0.90000,1.10000,0.90000
  3952,'6NPUEFIC    ',   1.0000,1,   4,  26,   1,1.02610, -44.8721,1.10000,0.90000,1.10000,0.90000
  3956,'TRTV10      ', 132.0000,1,   4,  26,   1,1.02915, -38.3342,1.10000,0.90000,1.10000,0.90000
  3957,'TRTG12      ', 132.0000,1,   4,  26,   1,1.02999, -25.9667,1.10000,0.90000,1.10000,0.90000
  3958,'TRTG11      ', 132.0000,1,   4,  26,   1,1.02934, -37.6098,1.10000,0.90000,1.10000,0.90000
  3960,'3MALAFIC    ',   1.0000,1,   4,   7,   1,1.01972, -13.5946,1.10000,0.90000,1.10000,0.90000
  3961,'3ZAPPAFIC   ',   1.0000,1,   4,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3962,'NEUTRMT     ',   1.0000,1,   4,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3963,'NEUTRMT     ',   1.0000,1,   4,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3966,'1ZAPPA TGS  ',  33.0000,1,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3967,'2ZAPPA TGS  ',  33.0000,1,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3968,'APR ZAPPA   ', 132.0000,1,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3969,'FI.PANTA.220',   1.0000,1,   4,   7,   1,1.00031, -17.8108,1.10000,0.90000,1.10000,0.90000
  3970,'1NOR.NEU    ',   1.0000,1,   4,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3972,'2NOR.NEU    ',   1.0000,1,   4,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3974,'1FICEDSO    ',   1.0000,1,   4,   7,   1,0.98861, -31.9130,1.10000,0.90000,1.10000,0.90000
  3975,'PANTA_SECC  ', 132.0000,1,   4,   7,   1,1.02692, -23.5915,1.10000,0.90000,1.10000,0.90000
  3976,'1FIC.JCP    ',   1.0000,1,   4,   7,   1,1.00208, -26.6437,1.10000,0.90000,1.10000,0.90000
  3977,'2FIC.JCP    ',   1.0000,1,   4,   7,   1,1.00167, -26.6372,1.10000,0.90000,1.10000,0.90000
  3978,'1ROD.NEU    ',   1.0000,1,   4,   7,   1,1.00706, -24.6316,1.10000,0.90000,1.10000,0.90000
  3979,'FICCOLEG    ',   1.0000,1,   4,   7,   1,0.99290, -31.5379,1.10000,0.90000,1.10000,0.90000
  3980,'2ROD.NEU    ',   1.0000,1,   4,   7,   1,1.00707, -24.6314,1.10000,0.90000,1.10000,0.90000
  3981,'1MATHEU TGS ',  33.0000,1,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3982,'2MATHEU TGS ',  33.0000,1,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3985,'3MATHEU TGS ',  33.0000,1,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3986,'1PI-PANT    ', 132.0000,1,   4,   7,   1,1.00307, -23.4887,1.10000,0.90000,1.10000,0.90000
  3987,'2PI-PANT    ', 132.0000,1,   4,   7,   1,1.00387, -23.5226,1.10000,0.90000,1.10000,0.90000
  3988,'4MATHEU TGS ',  33.0000,1,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3989,'5MATHEU TGS ',  33.0000,1,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3990,'APR MATHEU  ', 132.0000,1,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3991,'INTMALA1    ', 132.0000,1,   4,   7,   1,1.00893, -20.3596,1.10000,0.90000,1.10000,0.90000
  3992,'INTMALA2    ', 132.0000,1,   4,   7,   1,1.00893, -20.3596,1.10000,0.90000,1.10000,0.90000
  3993,'INTSAAVEDRA ', 132.0000,1,   4,   7,   1,1.02081, -39.5377,1.10000,0.90000,1.10000,0.90000
  3994,'INTCOCGHLAN ', 132.0000,1,   4,   7,   1,1.02705, -38.0032,1.10000,0.90000,1.10000,0.90000
  3995,'INTHURLIN   ', 132.0000,1,   4,   7,   1,1.02855, -37.6404,1.10000,0.90000,1.10000,0.90000
  3997,'            ', 220.0000,1,   4,   1,   1,1.05797, -25.1049,1.10000,0.90000,1.10000,0.90000
  3998,'            ', 220.0000,1,   4,   1,   1,1.05578, -24.5799,1.10000,0.90000,1.10000,0.90000
  3999,'3FICMAT     ',   1.0000,1,   4,   7,   1,0.99069, -28.2058,1.10000,0.90000,1.10000,0.90000
  9301,'MATHEU TG01 ',  11.5000,2,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  9302,'MATHEU TG02 ',  11.5000,2,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  9303,'MATHEU TG03 ',  11.5000,2,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  9304,'MATHEU TG04 ',  11.5000,2,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  9305,'MATHEU TG05 ',  11.5000,2,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  9306,'MATHEU TG06 ',  11.5000,2,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  9307,'MATHEU TG07 ',  11.5000,2,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  9308,'MATHEU TG08 ',  11.5000,2,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  9309,'MATHEU TG09 ',  11.5000,2,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  9310,'MATHEU TG10 ',  11.5000,2,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  9311,'ZAPPA TG01  ',  11.5000,2,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  9312,'ZAPPA TG02  ',  11.5000,2,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  9313,'ZAPPA TG03  ',  11.5000,2,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  9314,'ZAPPA TG04  ',  11.5000,2,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  9315,'PAMPA1      ',  13.2000,2,   4,  26,   1,1.02535, -22.6837,1.10000,0.90000,1.10000,0.90000
  9316,'PAMPA2      ',  13.2000,2,   4,  26,   1,1.02535, -22.6837,1.10000,0.90000,1.10000,0.90000
  9317,'ARAUCA TG1  ',  11.5000,2,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  9318,'ARAUCA TG2  ',  11.5000,2,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  9319,'ARAUCA TG3  ',  11.5000,2,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  9320,'ARAUCA TG4  ',  11.5000,2,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  9550,'SAN MARTIN  ',  13.2000,1,   4,  26,   1,1.04470, -30.6634,1.10000,0.90000,1.10000,0.90000
  9551,'RSSM-ROT    ',  13.2000,1,   4,  26,   1,1.05534, -44.1495,1.10000,0.90000,1.10000,0.90000
  9552,'1 SAN MIGUEL',  13.2000,1,   4,  26,   1,1.04930, -40.1405,1.10000,0.90000,1.10000,0.90000
  9553,'2 SAN MIGUEL',  13.2000,1,   4,  26,   1,1.04924, -41.1506,1.10000,0.90000,1.10000,0.90000
  9554,'RS1-ROT     ',  13.2000,1,   4,  26,   1,1.05447, -44.5850,1.10000,0.90000,1.10000,0.90000
  9555,'RS2-ROT     ',  13.2000,1,   4,  26,   1,1.05447, -44.5850,1.10000,0.90000,1.10000,0.90000
  9556,'RS3-ROT     ',  13.2000,1,   4,  26,   1,1.05426, -45.5963,1.10000,0.90000,1.10000,0.90000
  9557,'RS4-ROT     ',  13.2000,1,   4,  26,   1,1.05426, -45.5963,1.10000,0.90000,1.10000,0.90000
  9567,'SANMARTIN G1',   0.4000,2,   4,  26,   1,1.04900, -28.2231,1.10000,0.90000,1.10000,0.90000
  9568,'SANMARTIN G2',   0.4000,2,   4,  26,   1,1.04900, -28.2231,1.10000,0.90000,1.10000,0.90000
  9569,'SANMARTIN G3',   0.4000,2,   4,  26,   1,1.04900, -28.2231,1.10000,0.90000,1.10000,0.90000
  9570,'SANMARTIN G4',   0.4000,2,   4,  26,   1,1.04900, -28.2231,1.10000,0.90000,1.10000,0.90000
  9571,'SANMARTIN G5',   0.4000,2,   4,  26,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  9572,'SANMIGUEL G1',   0.4000,2,   4,  26,   1,1.04900, -38.4189,1.10000,0.90000,1.10000,0.90000
  9573,'SANMIGUEL G2',   0.4000,2,   4,  26,   1,1.04900, -38.4189,1.10000,0.90000,1.10000,0.90000
  9574,'SANMIGUEL G3',   0.4000,2,   4,  26,   1,1.04900, -38.4189,1.10000,0.90000,1.10000,0.90000
  9575,'SANMIGUEL G4',   0.4000,2,   4,  26,   1,1.04900, -39.4290,1.10000,0.90000,1.10000,0.90000
  9576,'SANMIGUEL G5',   0.4000,2,   4,  26,   1,1.04900, -39.4290,1.10000,0.90000,1.10000,0.90000
  9577,'SANMIGUEL G6',   0.4000,2,   4,  26,   1,1.04900, -39.4290,1.10000,0.90000,1.10000,0.90000
 32131,'AUSTRIA2    ', 132.0000,1,   4,   7,   1,1.02853, -37.7889,1.10000,0.90000,1.10000,0.90000
 32241,'1BANCALA2   ', 132.0000,1,   4,   7,   1,1.01639, -38.2003,1.10000,0.90000,1.10000,0.90000
 32281,'2BENAVID    ', 132.0000,1,   4,   7,   1,1.00402, -33.7773,1.10000,0.90000,1.10000,0.90000
 32291,'MASCHW2     ', 132.0000,1,   4,   7,   1,1.01014, -33.1536,1.10000,0.90000,1.10000,0.90000
 32321,'1BOULOGN2   ', 132.0000,1,   4,   7,   1,1.01935, -38.5210,1.10000,0.90000,1.10000,0.90000
 32351,'AEROCLUB2   ', 132.0000,1,   4,   7,   1,1.02387, -24.1540,1.10000,0.90000,1.10000,0.90000
 32521,'1CASTELA    ', 132.0000,1,   4,   7,   1,1.01648, -34.8944,1.10000,0.90000,1.10000,0.90000
 32581,'CIUDADEL    ', 132.0000,1,   4,   7,   1,1.02472, -37.9284,1.10000,0.90000,1.10000,0.90000
 33101,'2FORD       ', 132.0000,1,   4,   7,   1,1.01234, -37.8782,1.10000,0.90000,1.10000,0.90000
 33251,'POLLEDO2    ', 132.0000,1,   4,   7,   1,1.02563, -23.8551,1.10000,0.90000,1.10000,0.90000
 33381,'CASANOVA    ', 132.0000,1,   4,   7,   1,1.02258, -24.2943,1.10000,0.90000,1.10000,0.90000
 33391,'2MPAZ       ', 132.0000,1,   4,   7,   1,1.00524, -21.8823,1.10000,0.90000,1.10000,0.90000
 33411,'PONTEV2     ', 132.0000,1,   4,   7,   1,1.00539, -23.3408,1.10000,0.90000,1.10000,0.90000
 33431,'PANTANOSA2  ', 132.0000,1,   4,   7,   1,1.00386, -23.5245,1.10000,0.90000,1.10000,0.90000
 33801,'2MERLO      ', 132.0000,1,   4,   7,   1,1.00358, -23.9033,1.10000,0.90000,1.10000,0.90000
 34271,'TRANSCLOR   ', 132.0000,1,   4,   7,   1,1.00750, -27.8302,1.10000,0.90000,1.10000,0.90000
 34481,'1SISIDRO2   ', 132.0000,1,   4,   7,   1,1.01921, -39.6538,1.10000,0.90000,1.10000,0.90000
 34691,'1PI-TALA2   ', 132.0000,1,   4,   7,   1,1.01346, -37.7824,1.10000,0.90000,1.10000,0.90000
 34711,'1SFERNAN2   ', 132.0000,1,   4,   7,   1,1.00863, -38.3842,1.10000,0.90000,1.10000,0.90000
 34731,'1PI-VICTORI2', 132.0000,1,   4,   7,   1,1.00774, -38.4929,1.10000,0.90000,1.10000,0.90000
 34781,'1TIGRE2     ', 132.0000,1,   4,   7,   1,1.00455, -38.7798,1.10000,0.90000,1.10000,0.90000
 34791,'1NDELTA2    ', 132.0000,1,   4,   7,   1,1.00385, -38.9457,1.10000,0.90000,1.10000,0.90000
 34871,'TRANSCLOR2  ', 132.0000,1,   4,   7,   1,1.00750, -27.8302,1.10000,0.90000,1.10000,0.90000
 34921,'1VICTORI2   ', 132.0000,1,   4,   7,   1,1.01811, -39.7206,1.10000,0.90000,1.10000,0.90000
 37041,'PI NDELT    ', 132.0000,1,   4,   7,   1,1.00512, -38.7238,1.10000,0.90000,1.10000,0.90000
 38391,'1PI-SFER2   ', 132.0000,1,   4,   7,   1,1.00884, -38.3589,1.10000,0.90000,1.10000,0.90000
300001,'ARASANJUAN1 ',  13.2000,1,   4,   7,   1,1.02752, -42.6416,1.10000,0.90000,1.10000,0.90000
300002,'ARASANJUAN2 ',  13.2000,1,   4,   7,   1,1.02768, -42.6370,1.10000,0.90000,1.10000,0.90000
300003,'MPAZ-GEN    ', 132.0000,1,   4,   7,   1,1.02718, -17.3787,1.10000,0.90000,1.10000,0.90000
300004,'GENELBA III ',  19.0000,2,   4,   7,   1,1.02900, -11.0185,1.10000,0.90000,1.10000,0.90000
300005,'MP1BARRA    ', 132.0000,1,   4,   7,   1,1.00666, -21.7451,1.10000,0.90000,1.10000,0.90000
300006,'MP2BARRA    ', 132.0000,1,   4,   7,   1,1.00666, -21.7451,1.10000,0.90000,1.10000,0.90000
300010,'CTARA1      ',  13.2000,1,   4,   7,   1,1.06134, -40.8138,1.10000,0.90000,1.10000,0.90000
300011,'CTARA1G1    ',   0.4000,2,   4,   7,   1,1.04900, -32.7357,1.10000,0.90000,1.10000,0.90000
300012,'CTARA1G2    ',   0.4000,2,   4,   7,   1,1.04900, -32.7357,1.10000,0.90000,1.10000,0.90000
300013,'CTARA1G3    ',   0.4000,2,   4,   7,   1,1.04900, -32.7357,1.10000,0.90000,1.10000,0.90000
300014,'CTARA1G4    ',   0.4000,2,   4,   7,   1,1.04900, -32.7357,1.10000,0.90000,1.10000,0.90000
300015,'CTARA1G5    ',   0.4000,2,   4,   7,   1,1.05023, -34.9032,1.10000,0.90000,1.10000,0.90000
300019,'CTARA1REACTO',  13.2000,1,   4,   7,   1,1.05023, -34.9032,1.10000,0.90000,1.10000,0.90000
300020,'CTARA2      ',  13.2000,1,   4,   7,   1,1.06148, -40.8078,1.10000,0.90000,1.10000,0.90000
300021,'CTARA2G1    ',   0.4000,2,   4,   7,   1,1.04900, -32.7307,1.10000,0.90000,1.10000,0.90000
300022,'CTARA2G2    ',   0.4000,2,   4,   7,   1,1.04900, -32.7307,1.10000,0.90000,1.10000,0.90000
300023,'CTARA2G3    ',   0.4000,2,   4,   7,   1,1.04900, -32.7307,1.10000,0.90000,1.10000,0.90000
300024,'CTARA2G4    ',   0.4000,2,   4,   7,   1,1.04900, -32.7307,1.10000,0.90000,1.10000,0.90000
300025,'CTARA2G5    ',   0.4000,2,   4,   7,   1,1.05027, -34.8981,1.10000,0.90000,1.10000,0.90000
300029,'CTARA2REACTO',  13.2000,1,   4,   7,   1,1.05027, -34.8981,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
@!   I,'ID',STAT,AREA,ZONE,      PL,        QL,        IP,        IQ,        YP,        YQ, OWNER,SCALE,INTRPT,  DGENP,     DGENQ, DGENF
  3193,'1 ',   1,   4,   7,    30.010,    12.730,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3194,'2 ',   1,   4,   7,    30.010,    12.730,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3196,'1 ',   1,   4,   7,    26.830,    11.290,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3196,'2 ',   1,   4,   7,    26.830,    11.290,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3196,'5 ',   1,   4,   7,    26.830,    11.340,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3198,'1 ',   1,   4,   7,    47.020,    20.870,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3199,'2 ',   1,   4,   7,    47.020,    21.160,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3202,'1 ',   1,   4,   7,    37.070,    15.040,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3207,'2 ',   1,   4,   7,    37.070,    14.810,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3210,'3 ',   1,   4,   7,    22.960,     7.890,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3210,'4 ',   1,   4,   7,    22.960,     7.920,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3210,'5 ',   1,   4,   7,    22.960,     7.830,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3212,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3213,'1 ',   1,   4,   7,    38.710,    15.060,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3215,'1 ',   1,   4,   7,    24.700,     8.680,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3215,'3 ',   1,   4,   7,    24.700,     8.680,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3215,'4 ',   1,   4,   7,    24.700,     8.690,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3219,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3224,'1 ',   1,   4,   7,    29.310,    12.290,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3228,'1 ',   1,   4,   7,    28.010,    11.510,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3228,'4 ',   1,   4,   7,    28.010,    11.640,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3229,'1 ',   1,   4,   7,    29.440,    12.220,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3229,'3 ',   1,   4,   7,    24.760,    10.110,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3232,'1 ',   1,   4,   7,    27.800,    10.140,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3234,'2 ',   1,   4,   7,    15.790,     5.320,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3235,'1 ',   1,   4,   7,    45.120,    19.550,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3237,'1 ',   1,   4,   7,    15.790,     5.320,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3250,'1 ',   1,   4,   7,    30.090,    12.360,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3250,'2 ',   1,   4,   7,    30.090,    12.210,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3251,'AT',   1,   4,   7,     6.920,     3.950,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  3252,'1 ',   1,   4,   7,    66.190,    34.040,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3258,'1 ',   1,   4,   7,    57.200,    28.890,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3259,'1 ',   1,   4,   7,    23.940,     8.340,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3260,'2 ',   1,   4,   7,    23.940,     8.340,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3262,'1 ',   1,   4,   7,    45.260,    18.590,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3262,'3 ',   1,   4,   7,    45.260,    18.870,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3263,'1 ',   1,   4,   7,    25.810,     9.060,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3263,'2 ',   1,   4,   7,    25.810,     9.070,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3263,'3 ',   1,   4,   7,    25.810,     9.090,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3264,'2 ',   1,   4,   7,    10.990,     3.360,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3264,'4 ',   1,   4,   7,    10.990,     3.370,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3265,'1 ',   1,   4,   7,    53.430,    23.220,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3265,'2 ',   1,   4,   7,    53.430,    23.200,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3274,'1 ',   1,   4,   7,    36.360,    15.220,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3275,'2 ',   1,   4,   7,    36.360,    15.220,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3290,'21',   1,   4,   7,     9.440,     4.540,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  3290,'3 ',   1,   4,   7,    27.950,    11.770,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3290,'4 ',   1,   4,   7,    27.950,    11.620,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3292,'1 ',   1,   4,   7,    27.950,    11.610,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3292,'2 ',   1,   4,   7,    27.950,    10.210,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3293,'1 ',   1,   4,   7,    53.340,    25.110,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3297,'2 ',   1,   4,   7,    53.340,    24.770,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3301,'1 ',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3302,'1 ',   1,   4,   7,    20.360,     9.390,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3303,'2 ',   1,   4,   7,    20.360,     9.390,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3304,'1 ',   1,   4,   7,    32.840,    12.360,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3304,'2 ',   1,   4,   7,    32.840,    12.480,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3305,'2 ',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3307,'1 ',   1,   4,   7,    24.240,     8.400,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3307,'2 ',   1,   4,   7,    24.240,     8.410,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3307,'3 ',   1,   4,   7,    12.120,     4.030,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3309,'1 ',   1,   4,   7,    19.290,     7.350,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3309,'2 ',   1,   4,   7,    19.290,     7.290,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3310,'1 ',   1,   4,   7,    30.920,    13.140,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3313,'1 ',   1,   4,   7,    13.520,     5.170,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3314,'1 ',   1,   4,   7,    21.320,     8.220,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3314,'33',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3315,'2 ',   1,   4,   7,    13.520,     5.170,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3316,'2 ',   1,   4,   7,    21.320,     8.180,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3316,'33',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3317,'1 ',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3323,'2 ',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3324,'1 ',   1,   4,   7,    53.060,    23.710,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3324,'2 ',   1,   4,   7,    53.060,    23.710,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3325,'1 ',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3334,'2 ',   1,   4,   7,    32.590,    12.750,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3334,'3 ',   1,   4,   7,    32.590,    12.930,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3335,'1 ',   1,   4,   7,    26.840,    11.070,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3336,'2 ',   1,   4,   7,    26.840,    11.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3338,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3339,'1 ',   1,   4,   7,    23.460,     9.270,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3339,'3 ',   1,   4,   7,    14.160,     5.670,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3341,'1 ',   1,   4,   7,    25.030,    10.170,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3342,'1 ',   1,   4,   7,    32.080,    12.670,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3343,'1 ',   1,   4,   7,    24.250,     9.850,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3344,'2 ',   1,   4,   7,    32.080,    12.670,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3351,'1 ',   1,   4,   7,    39.840,    17.310,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3351,'3 ',   1,   4,   7,    19.920,     7.420,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3351,'4 ',   1,   4,   7,    39.840,    17.490,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3359,'1 ',   1,   4,   7,    28.520,    11.830,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3360,'1 ',   1,   4,   7,    25.990,    10.680,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3361,'2 ',   1,   4,   7,    25.990,    10.680,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3362,'1 ',   1,   4,   7,    46.850,    22.800,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3363,'2 ',   1,   4,   7,    46.850,    22.750,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3364,'1 ',   1,   4,   7,    26.940,     9.660,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3364,'2 ',   1,   4,   7,    26.940,     9.660,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3367,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3371,'2 ',   1,   4,   7,    61.770,    31.750,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3371,'4 ',   1,   4,   7,    61.770,    31.230,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3373,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3374,'1 ',   1,   4,   7,    18.800,     7.120,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3374,'2 ',   1,   4,   7,    18.800,     7.020,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3375,'1 ',   1,   4,   7,    51.260,    24.640,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3376,'3 ',   1,   4,   7,    26.430,    10.640,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3376,'4 ',   1,   4,   7,    26.430,    10.650,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3377,'1 ',   1,   4,   7,    14.060,     4.600,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3377,'3 ',   1,   4,   7,     7.780,     2.480,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3378,'AT',   1,   4,   7,     3.280,     1.870,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  3379,'2 ',   1,   4,   7,    14.060,     4.600,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3379,'4 ',   1,   4,   7,     7.780,     2.480,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3380,'1 ',   1,   4,   7,    45.410,    21.850,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3380,'4 ',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3382,'1 ',   1,   4,   7,    48.480,    22.550,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3386,'4 ',   1,   4,   7,    62.220,    30.200,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3387,'2 ',   1,   4,   7,    62.220,    30.940,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3388,'1 ',   1,   4,   7,    49.830,    23.130,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3390,'1 ',   1,   4,   7,    52.830,    24.560,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3391,'2 ',   1,   4,   7,    52.830,    24.480,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3392,'2 ',   1,   4,   7,    48.480,    22.550,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3395,'2 ',   1,   4,   7,    49.830,    23.170,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3397,'1 ',   1,   4,   7,    36.310,    12.700,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3398,'1 ',   1,   4,   8,    67.947,    31.562,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3399,'1 ',   1,   4,   8,    68.669,    31.866,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3405,'2 ',   1,   4,   7,    36.310,    12.690,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3411,'1 ',   1,   4,   7,    26.180,    10.720,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3411,'3 ',   1,   4,   7,    17.550,     6.720,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3412,'2 ',   1,   4,   7,    26.180,    10.710,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3412,'4 ',   1,   4,   7,    17.550,     6.730,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3420,'3 ',   1,   4,   7,    30.700,    15.650,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3420,'4 ',   1,   4,   7,    30.700,    15.650,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3420,'5 ',   1,   4,   7,    30.700,    15.650,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3427,'3 ',   1,   4,   7,    19.410,     9.080,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3430,'1 ',   1,   4,   7,     7.650,     2.260,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3430,'2 ',   1,   4,   7,     7.650,     2.240,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3431,'1 ',   1,   4,   7,    38.010,    14.950,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3431,'2 ',   1,   4,   7,    38.010,    14.880,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3434,'1 ',   1,   4,   7,    28.630,    12.610,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3434,'2 ',   1,   4,   7,    28.630,    12.460,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3434,'21',   1,   4,   7,    11.160,     5.950,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  3434,'4 ',   1,   4,   7,    57.250,    26.740,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3435,'1 ',   1,   4,   7,    60.190,    30.630,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3444,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3445,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3448,'1 ',   1,   4,   7,    28.330,    10.390,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3450,'1 ',   1,   4,   7,    65.380,    33.680,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3451,'1 ',   1,   4,   7,    21.500,     7.450,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3452,'1 ',   1,   4,   7,    23.720,     8.870,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3452,'2 ',   1,   4,   7,    23.720,     8.870,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3453,'1 ',   1,   4,   7,    26.050,     9.940,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3453,'2 ',   1,   4,   7,    26.050,     9.930,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3454,'1 ',   1,   4,   8,    80.319,    40.159,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3455,'2 ',   1,   4,   7,    21.500,     7.440,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3456,'AT',   1,   4,   7,     3.880,     2.220,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  3457,'1 ',   1,   4,   7,    42.650,    18.290,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3457,'2 ',   1,   4,   7,    42.650,    18.500,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3466,'1 ',   1,   4,   7,    30.810,    13.080,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3466,'2 ',   1,   4,   7,    30.810,    13.080,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3466,'3 ',   1,   4,   7,    30.810,    13.080,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3466,'4 ',   1,   4,   7,    30.810,    13.080,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3468,'1 ',   1,   4,   7,    56.490,    27.980,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3470,'2 ',   1,   4,   7,    56.490,    27.920,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3471,'1 ',   1,   4,   7,    27.310,    11.230,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3475,'2 ',   1,   4,   7,    51.260,    24.590,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3478,'1 ',   1,   4,   7,    32.710,    14.110,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3479,'1 ',   1,   4,   7,    41.830,    16.300,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3481,'2 ',   1,   4,   7,    65.380,    33.570,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3483,'2 ',   1,   4,   7,    60.190,    30.560,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3485,'2 ',   1,   4,   7,    28.520,    11.910,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3487,'4 ',   1,   4,   7,    19.410,     9.110,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3489,'1 ',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3489,'2 ',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3490,'1 ',   1,   4,   7,    29.420,    10.900,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3490,'2 ',   1,   4,   7,    29.420,    10.900,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3491,'1 ',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3491,'2 ',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3492,'1 ',   1,   4,   7,    52.200,    25.620,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3493,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3494,'1 ',   1,   4,   7,    25.830,     9.250,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3495,'1 ',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3496,'2 ',   1,   4,   7,    25.830,     9.250,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3497,'2 ',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3498,'1 ',   1,   4,   8,    36.742,    16.945,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3499,'1 ',   1,   4,   8,    42.924,    19.837,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3512,'1 ',   1,   4,   8,    29.023,    13.997,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3522,'2 ',   0,   4,   8,    11.603,     4.574,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3522,'3 ',   0,   4,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3522,'4 ',   1,   4,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3522,'5 ',   1,   4,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3522,'6 ',   1,   4,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3522,'7 ',   1,   4,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3522,'8 ',   1,   4,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3523,'1 ',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3523,'2 ',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3523,'3 ',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3523,'4 ',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3523,'5 ',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3527,'2 ',   0,   4,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3527,'3 ',   0,   4,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3542,'1 ',   1,   4,   7,    20.140,     7.720,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3543,'2 ',   1,   4,   7,    20.140,     7.720,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3571,'1 ',   1,   4,   7,    52.030,    16.020,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3572,'2 ',   1,   4,   7,    52.030,    16.020,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3665,'1 ',   1,   4,  26,     5.700,     3.400,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3666,'1 ',   1,   4,  26,    15.463,     9.176,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3667,'1 ',   1,   4,  26,    11.823,     6.897,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3668,'1 ',   1,   4,  26,    11.823,     6.897,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3677,'1 ',   1,   4,  26,     9.150,     5.429,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3678,'1 ',   1,   4,  26,    12.394,     7.355,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3679,'1 ',   1,   4,  26,    16.290,     9.666,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3690,'1 ',   1,   4,   7,    52.130,    16.050,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3691,'2 ',   1,   4,   7,    52.130,    16.050,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3697,'SC',   1,   4,  26,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3730,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3841,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3843,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3852,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3922,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3923,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3926,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3927,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3928,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3929,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3930,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3931,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3932,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3933,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3934,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3938,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3939,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3945,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3946,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3949,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3950,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3956,'SC',   1,   4,  26,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3960,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3961,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3969,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3970,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3972,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3974,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3976,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3977,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3978,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3979,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3980,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3999,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 32131,'2 ',   1,   4,   7,    38.710,    15.060,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 32241,'2 ',   1,   4,   7,    29.310,    12.290,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 32281,'2 ',   1,   4,   7,    56.020,    28.210,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 32291,'2 ',   1,   4,   7,    29.440,    12.220,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 32291,'4 ',   1,   4,   7,    24.760,    10.140,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 32321,'2 ',   1,   4,   7,    27.800,    10.140,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 32351,'2 ',   1,   4,   7,    45.120,    18.880,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 32521,'2 ',   1,   4,   7,    66.190,    34.270,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 32581,'2 ',   1,   4,   7,    57.200,    28.860,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 33101,'2 ',   1,   4,   7,    30.920,    12.940,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 33251,'2 ',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 33381,'1 ',   1,   4,   7,    65.180,    31.480,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 33381,'2 ',   1,   4,   7,    65.180,    31.480,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 33391,'2 ',   1,   4,   7,    23.460,     9.250,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 33391,'4 ',   1,   4,   7,    14.160,     5.670,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 33411,'2 ',   1,   4,   7,    25.030,    10.160,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 33431,'2 ',   1,   4,   7,    24.250,     9.830,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 33801,'2 ',   1,   4,   7,    45.410,    21.620,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 34271,'AT',   1,   4,   7,    26.300,    15.010,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
 34481,'2 ',   1,   4,   7,    28.330,    10.390,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 34711,'2 ',   1,   4,   7,    27.310,    11.230,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 34781,'2 ',   1,   4,   7,    32.710,    14.110,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 34791,'2 ',   1,   4,   7,    41.830,    19.020,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 34871,'AT',   1,   4,   7,    26.300,    15.010,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
 34921,'2 ',   1,   4,   7,    52.200,    25.660,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
300001,'2 ',   1,   4,   7,    43.930,    12.910,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
300002,'1 ',   1,   4,   7,    43.930,    12.910,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
300003,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
300004,'SC',   1,   4,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
@!   I,'ID',STATUS,  GL,        BL
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
@!   I,'ID',      PG,        QG,        QT,        QB,     VS,    IREG,     MBASE,     ZR,         ZX,         RT,         XT,     GTAP,STAT, RMPCT,      PT,        PB,    O1,    F1,  O2,    F2,  O3,    F3,  O4,    F4,WMOD, WPF,NREG
  3574,'1 ',     1.250,     0.030,     1.080,    -0.540,1.02900,  3574,     1.800, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.400,     0.000,   1,1.0000
  3575,'1 ',     1.250,     0.030,     1.080,    -0.540,1.02900,  3575,     1.800, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.400,     0.000,   1,1.0000
  3576,'1 ',     1.250,     0.030,     1.080,    -0.540,1.02900,  3576,     1.800, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.400,     0.000,   1,1.0000
  3577,'1 ',     1.250,     0.030,     1.080,    -0.540,1.02900,  3577,     1.800, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.400,     0.000,   1,1.0000
  3578,'1 ',     1.250,    -0.075,     1.080,    -0.540,1.02900,  3578,     1.800, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.400,     0.000,   1,1.0000
  3665,'5 ',    90.000,   -20.000,    77.000,   -20.000,1.02900,  3665,   133.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 1.11050E-1,1.00000,0,   40.0,   110.000, -9999.000,   1,1.0000
  3666,'6 ',   240.000,    44.398,   200.000,   -40.000,1.02900,  3396,   333.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   55.0,   250.000,    95.000,   1,1.0000
  3667,'11',   210.000,    29.336,   156.000,   -50.000,1.02900,  3430,   303.000, 0.00000E+0, 1.89000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   50.0,   252.000,   100.000,   1,1.0000
  3668,'12',   210.000,   108.939,   156.000,   -50.000,1.02900,  3428,   303.000, 0.00000E+0, 1.89000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   252.000,   100.000,   1,1.0000
  3669,'10',   230.000,    36.326,   165.000,   -50.000,1.02900,  3396,   333.000, 0.00000E+0, 2.08000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   45.0,   283.000,   100.000,   1,1.0000
  3671,'1 ',    19.000,    10.300,    10.300,    -9.000,1.02900,  3671,    24.000, 0.00000E+0, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.200,     0.000,   1,1.0000
  3672,'1 ',    19.000,    10.300,    10.300,    -9.000,1.02900,  3672,    24.000, 0.00000E+0, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.200,     0.000,   1,1.0000
  3677,'7 ',   110.000,   -30.000,   142.000,   -90.000,1.02900,  3677,   165.000, 0.00000E+0, 2.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   145.000,    30.000,   1,1.0000
  3678,'8 ',   150.000,    13.825,   103.000,   -50.000,1.02900,  3678,   229.000, 0.00000E+0, 1.20000E-1, 0.00000E+0, 1.13580E-1,1.00000,1,   40.0,   194.000,  -185.000,   1,1.0000
  3679,'9 ',   240.000,    29.336,   122.000,   -50.000,1.02900,  3430,   294.000, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   50.0,   250.000,  -200.000,   1,1.0000
  9301,'01',    20.000,    10.322,    14.100,   -10.000,1.02900,  9301,    26.820, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.800,     8.000,   1,1.0000
  9302,'02',    20.000,    10.322,    14.100,   -10.000,1.02900,  9302,    26.820, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.800,     8.000,   1,1.0000
  9303,'03',    20.000,    10.322,    14.100,   -10.000,1.02900,  9303,    26.820, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.800,     8.000,   1,1.0000
  9304,'04',    20.000,    10.322,    14.100,   -10.000,1.02900,  9304,    26.820, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.800,     8.000,   1,1.0000
  9305,'05',    20.000,    10.322,    14.100,   -10.000,1.02900,  9305,    26.820, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.800,     8.000,   1,1.0000
  9306,'06',    20.000,    10.322,    14.100,   -10.000,1.02900,  9306,    26.820, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.800,     8.000,   1,1.0000
  9307,'07',    20.000,    10.322,    14.100,   -10.000,1.02900,  9307,    26.820, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.800,     8.000,   1,1.0000
  9308,'08',    20.000,    10.322,    14.100,   -10.000,1.02900,  9308,    26.820, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.800,     8.000,   1,1.0000
  9309,'09',    20.000,    10.322,    14.100,   -10.000,1.02900,  9309,    26.820, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.800,     8.000,   1,1.0000
  9310,'10',    20.000,    10.322,    14.100,   -10.000,1.02900,  9310,    26.820, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.800,     8.000,   1,1.0000
  9311,'1 ',    25.000,    10.071,    12.738,    -8.000,1.02900,  9311,    29.220, 0.00000E+0, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     2.800,   1,1.0000
  9312,'2 ',    25.000,    10.071,    12.738,    -8.000,1.02900,  9312,    29.220, 0.00000E+0, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     2.800,   1,1.0000
  9313,'3 ',    25.000,     7.029,    12.738,    -8.000,1.02900,  9313,    29.220, 0.00000E+0, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     2.800,   1,1.0000
  9314,'4 ',    25.000,     7.029,    12.738,    -8.000,1.02900,  9314,    29.220, 0.00000E+0, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     2.800,   1,1.0000
  9315,'1 ',    16.000,    12.600,    12.600,    -8.000,1.04900,  9315,    21.000, 0.00000E+0, 1.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     4.000,   1,1.0000
  9315,'2 ',    16.000,    12.600,    12.600,    -8.000,1.04900,  9315,    21.000, 0.00000E+0, 1.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     4.000,   1,1.0000
  9315,'3 ',    16.000,    12.600,    12.600,    -8.000,1.04900,  9315,    21.000, 0.00000E+0, 1.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     4.000,   1,1.0000
  9316,'4 ',    16.000,    12.600,    12.600,    -8.000,1.04900,  9316,    21.000, 0.00000E+0, 1.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     4.000,   1,1.0000
  9316,'5 ',    16.000,    12.600,    12.600,    -8.000,1.04900,  9316,    21.000, 0.00000E+0, 1.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     4.000,   1,1.0000
  9316,'6 ',    16.000,    12.600,    12.600,    -8.000,1.04900,  9316,    21.000, 0.00000E+0, 1.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     4.000,   1,1.0000
  9317,'1 ',    63.500,    37.602,    40.900,   -10.000,1.02900,  3439,    77.650, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    66.000,     8.000,   1,1.0000
  9318,'2 ',    63.500,    22.463,    40.900,   -10.000,1.02900,  3439,    77.650, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    66.000,     8.000,   1,1.0000
  9319,'3 ',    63.500,    19.995,    40.900,   -10.000,1.02900,  3439,    77.650, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    66.000,     8.000,   1,1.0000
  9320,'4 ',    63.500,    19.995,    40.900,   -10.000,1.02900,  3439,    77.650, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    66.000,     8.000,   1,1.0000
  9567,'1 ',     1.400,     0.165,     1.047,    -0.489,1.04900,  9567,     1.750, 4.00000E-2, 1.39000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.745,     0.000,   1,1.0000
  9568,'1 ',     1.400,     0.165,     1.047,    -0.489,1.04900,  9568,     1.750, 4.00000E-2, 1.39000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.745,     0.000,   1,1.0000
  9569,'1 ',     1.400,     0.165,     1.047,    -0.489,1.04900,  9569,     1.750, 4.00000E-2, 1.39000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.745,     0.000,   1,1.0000
  9570,'1 ',     1.400,     0.165,     1.047,    -0.489,1.04900,  9570,     1.750, 4.00000E-2, 1.39000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.745,     0.000,   1,1.0000
  9571,'1 ',     1.400,     0.150,     1.047,    -0.489,1.04900,  9571,     1.750, 4.00000E-2, 1.39000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.745,     0.000,   1,1.0000
  9572,'1 ',     1.660,     0.009,     1.473,    -0.490,1.04900,  9572,     2.460, 0.00000E+0, 3.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.967,     0.000,   1,1.0000
  9573,'1 ',     1.660,     0.009,     1.473,    -0.490,1.04900,  9573,     2.460, 0.00000E+0, 3.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.967,     0.000,   1,1.0000
  9574,'1 ',     1.660,     0.009,     1.473,    -0.490,1.04900,  9574,     2.460, 0.00000E+0, 3.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.967,     0.000,   1,1.0000
  9575,'1 ',     1.660,     0.012,     1.473,    -0.490,1.04900,  9575,     2.460, 0.00000E+0, 3.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.967,     0.000,   1,1.0000
  9576,'1 ',     1.660,     0.012,     1.473,    -0.490,1.04900,  9576,     2.460, 0.00000E+0, 3.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.967,     0.000,   1,1.0000
  9577,'1 ',     1.660,     0.012,     1.473,    -0.490,1.04900,  9577,     2.460, 0.00000E+0, 3.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.967,     0.000,   1,1.0000
300004,'1 ',   300.000,     9.719,   156.200,  -134.900,1.02900,300004,   355.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   320.000,   160.000,   1,1.0000
300011,'1 ',     1.250,    -0.015,     1.080,    -0.540,1.04900,300011,     1.800, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.400,     0.000,   1,1.0000
300012,'1 ',     1.250,    -0.015,     1.080,    -0.540,1.04900,300012,     1.800, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.400,     0.000,   1,1.0000
300013,'1 ',     1.250,    -0.015,     1.080,    -0.540,1.04900,300013,     1.800, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.400,     0.000,   1,1.0000
300014,'1 ',     1.250,    -0.015,     1.080,    -0.540,1.04900,300014,     1.800, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.400,     0.000,   1,1.0000
300015,'1 ',     1.250,    -0.309,     1.080,    -0.540,1.04900,300015,     1.800, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.400,     0.000,   1,1.0000
300021,'1 ',     1.250,    -0.016,     1.080,    -0.540,1.04900,300021,     1.800, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.400,     0.000,   1,1.0000
300022,'1 ',     1.250,    -0.016,     1.080,    -0.540,1.04900,300022,     1.800, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.400,     0.000,   1,1.0000
300023,'1 ',     1.250,    -0.016,     1.080,    -0.540,1.04900,300023,     1.800, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.400,     0.000,   1,1.0000
300024,'1 ',     1.250,    -0.016,     1.080,    -0.540,1.04900,300024,     1.800, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.400,     0.000,   1,1.0000
300025,'1 ',     1.250,    -0.310,     1.080,    -0.540,1.04900,300025,     1.800, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.400,     0.000,   1,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
@!   I,     J,'CKT',     R,          X,         B,                    'N A M E'                 ,   RATE1,   RATE2,   RATE3,   RATE4,   RATE5,   RATE6,   RATE7,   RATE8,   RATE9,  RATE10,  RATE11,  RATE12,    GI,       BI,       GJ,       BJ,STAT,MET,  LEN,  O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4
  3014,  3972,'1 ', 0.00000E+00, 2.84800E-02,   0.00000,'                                        ',  800.00,  800.00,  800.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00300,  0.00000,1,1,   0.00,   1,1.0000
  3111,  3134,'1 ', 1.48000E-03, 8.94000E-03,   0.03056,'                                        ',  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3111,  3134,'2 ', 1.48000E-03, 8.94000E-03,   0.03056,'                                        ',  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3111,  3140,'1 ', 1.16000E-03, 6.98000E-03,   0.02387,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3111,  3141,'1 ', 1.16000E-03, 6.98000E-03,   0.02387,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3111,  3143,'1 ', 8.70000E-04, 5.66000E-03,   0.01671,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3111,  3147,'1 ', 8.70000E-04, 5.66000E-03,   0.01671,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3111,  3157,'1 ', 5.20000E-04, 2.75000E-03,   0.14901,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3111,  3159,'1 ', 5.20000E-04, 2.75000E-03,   0.14901,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3114,  3124,'C2', 2.10000E-04, 1.10000E-03,   0.12812,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00021,  0.00000,  0.00021,  0.00000,1,1,   0.00,   1,1.0000
  3114,  3131,'C1', 6.80000E-04, 4.43000E-03,   0.01309,'                                        ',  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.05,   1,1.0000
  3116,  3126,'B2', 2.10000E-04, 1.10000E-03,   0.12812,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00021,  0.00000,  0.00021,  0.00000,1,1,   0.00,   1,1.0000
  3116,  3133,'B1', 6.80000E-04, 4.43000E-03,   0.01309,'                                        ',  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.05,   1,1.0000
  3120,  3122,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3120,  3134,'1 ', 1.80000E-03, 1.16400E-02,   0.03441,'                                        ',  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.54,   1,1.0000
  3120,  3138,'4 ', 2.69000E-03, 1.96000E-02,   0.03866,'                                        ',  388.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3120,  3194,'1 ', 1.72000E-03, 1.11200E-02,   0.03285,'                                        ',  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.70,   1,1.0000
  3120,  3978,'1 ', 1.00000E-04, 1.00000E-03,   0.00000,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3120,  3980,'1 ', 1.00000E-04, 1.00000E-03,   0.00000,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3120,  3998,'1 ', 0.00000E+00, 4.03500E-02,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3122,  3134,'2 ', 1.80000E-03, 1.16400E-02,   0.03441,'                                        ',  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.54,   1,1.0000
  3122,  3138,'3 ', 2.69000E-03, 1.96000E-02,   0.03866,'                                        ',  388.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3122,  3167,'2 ', 5.50000E-04, 6.20000E-03,   0.69595,'                                        ',  582.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00024,  0.00000,  0.00024,  0.00000,1,2,  19.90,   1,1.0000
  3122,  3169,'1 ', 5.40000E-04, 6.07000E-03,   0.68196,'                                        ',  582.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00024,  0.00000,  0.00024,  0.00000,1,1,  19.50,   1,1.0000
  3122,  3193,'2 ', 1.72000E-03, 1.11200E-02,   0.03285,'                                        ',  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.70,   1,1.0000
  3122,  3997,'1 ', 0.00000E+00, 4.03500E-02,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3123,  3134,'1 ', 1.21000E-03, 8.03000E-03,   0.10940,'                                        ',  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00003,  0.00000,  0.00003,  0.00000,1,2,  14.20,   1,1.0000
  3123,  3134,'2 ', 1.21000E-03, 8.03000E-03,   0.10940,'                                        ',  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00003,  0.00000,  0.00003,  0.00000,1,2,  14.20,   1,1.0000
  3123,  3135,'1 ', 5.60000E-04, 4.94000E-03,   0.35526,'                                        ',  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00012,  0.00000,  0.00012,  0.00000,1,1,  12.95,   1,1.0000
  3123,  3136,'1 ', 5.60000E-04, 4.94000E-03,   0.35526,'                                        ',  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00012,  0.00000,  0.00012,  0.00000,1,1,  12.95,   1,1.0000
  3123,  3157,'1 ', 7.00000E-05, 7.80000E-04,   0.08743,'                                        ',  582.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00003,  0.00000,  0.00003,  0.00000,1,1,   2.50,   1,1.0000
  3123,  3163,'1 ', 7.00000E-05, 7.80000E-04,   0.08743,'                                        ',  582.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00003,  0.00000,  0.00003,  0.00000,1,1,   2.50,   1,1.0000
  3124,  3922,'1 ', 1.00000E-04, 1.00000E-03,   0.00000,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3126,  3923,'1 ', 1.00000E-04, 1.00000E-03,   0.00000,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3129,  3131,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3129,  3133,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3129,  3969,'1 ', 1.00000E-04, 1.00000E-03,   0.00000,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3130,  3138,'1 ', 1.52000E-03, 9.70000E-03,   0.02904,'                                        ',  571.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3130,  3142,'D2', 2.50000E-04, 1.62000E-03,   0.13617,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00007,  0.00000,  0.00007,  0.00000,1,2,   4.40,   1,1.0000
  3130,  3142,'E2', 2.40000E-04, 1.55000E-03,   0.12657,'                                        ',  324.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00006,  0.00000,  0.00006,  0.00000,1,2,   4.09,   1,1.0000
  3130,  3150,'1 ', 8.70000E-04, 4.96000E-03,   0.40445,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00020,  0.00000,  0.00020,  0.00000,1,1,   0.00,   1,1.0000
  3130,  3162,'1 ', 6.32000E-04, 4.09500E-03,   0.34337,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00017,  0.00000,  0.00017,  0.00000,1,2,  11.09,   1,1.0000
  3130,  3926,'1 ', 1.00000E-04, 1.00000E-03,   0.00000,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3130,  3927,'1 ', 1.00000E-04, 1.00000E-03,   0.00000,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3132,  3960,'1 ', 1.00000E-04, 1.00000E-03,   0.00000,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3134,  3135,'1 ', 2.26000E-03, 1.44100E-02,   0.04366,'                                        ',  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.25,   1,1.0000
  3134,  3136,'1 ', 2.26000E-03, 1.44000E-02,   0.04362,'                                        ',  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.23,   1,1.0000
  3134,  3696,'1 ', 2.00000E-05, 1.10000E-04,   0.00903,'                                        ',  323.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00001,  0.00000,  0.00001,  0.00000,1,1,   0.30,   1,1.0000
  3134,  3928,'1 ', 1.00000E-04, 1.00000E-03,   0.00000,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3134,  3929,'1 ', 1.00000E-04, 1.00000E-03,   0.00000,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3134,  3999,'1 ', 1.00000E-04, 1.00000E-03,   0.00000,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3135,  3148,'1 ', 7.00000E-05, 3.90000E-04,   0.02118,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3136,  3149,'1 ', 7.00000E-05, 3.90000E-04,   0.02118,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3137,  3139,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3137,  3949,'1 ', 1.00000E-04, 1.00000E-03,   0.00000,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3138,  3142,'D1', 1.13000E-03, 7.31000E-03,   0.02161,'                                        ',  571.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3138,  3193,'2 ', 8.40000E-04, 5.46000E-03,   0.01615,'                                        ',  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.70,   1,1.0000
  3138,  3194,'1 ', 8.40000E-04, 5.46000E-03,   0.01615,'                                        ',  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.70,   1,1.0000
  3138,  3930,'1 ', 1.00000E-04, 1.00000E-03,   0.00000,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3138,  3931,'1 ', 1.00000E-04, 1.00000E-03,   0.00000,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3138,  3932,'1 ', 1.00000E-04, 1.00000E-03,   0.00000,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3139,  3950,'1 ', 1.00000E-04, 1.00000E-03,   0.00000,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3139,  3961,'1 ', 1.00000E-04, 1.00000E-03,   0.00000,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3140,  3148,'1 ', 7.00000E-05, 3.90000E-04,   0.02118,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3141,  3149,'1 ', 7.00000E-05, 3.90000E-04,   0.02118,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3143,  3148,'1 ', 1.30000E-04, 7.90000E-04,   0.00270,'                                        ',  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.35,   1,1.0000
  3143,  3151,'1 ', 2.70000E-04, 1.43000E-03,   0.07740,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3147,  3149,'1 ', 1.30000E-04, 7.90000E-04,   0.00270,'                                        ',  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.35,   1,1.0000
  3147,  3152,'1 ', 2.70000E-04, 1.43000E-03,   0.07740,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3150,  3160,'1 ', 4.90000E-04, 3.39000E-03,   0.18463,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00009,  0.00000,  0.00009,  0.00000,1,2,   0.00,   1,1.0000
  3150,  3979,'1 ', 1.00000E-04, 1.00000E-03,   0.00000,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3151,  3945,'1 ', 1.00000E-04, 1.00000E-03,   0.00000,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3152,  3946,'1 ', 1.00000E-04, 1.00000E-03,   0.00000,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3157,  3163,'1 ', 8.70000E-04, 5.67000E-03,   0.01675,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3160,  3730,'1 ', 1.00000E-04, 1.00000E-03,   0.00000,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3162,  3974,'1 ', 1.00000E-04, 1.00000E-03,   0.00000,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3163,  3164,'1 ', 7.10000E-04, 3.73000E-03,   0.20223,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3167,  3169,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3167,  3977,'1 ', 1.00000E-04, 1.00000E-03,   0.00000,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3169,  3976,'1 ',-1.00000E-04, 1.00000E-03,   0.00000,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3196,  3197,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3196,  3198,'1 ', 2.14600E-02, 4.65800E-02,   0.00914,'                                        ',  108.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3196,  3333,'1 ', 2.84000E-03, 1.15100E-02,   0.00661,'                                        ',  170.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.53,   1,1.0000
  3196,  3333,'2 ', 2.84000E-03, 1.15100E-02,   0.00661,'                                        ',  170.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.53,   1,1.0000
  3196,  3721,'2 ', 1.07300E-02, 8.15500E-03,   0.01770,'                                        ',  108.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.77,   1,1.0000
  3197,  3411,'1 ', 1.93400E-03, 6.32900E-03,   0.07127,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00004,  0.00000,  0.00004,  0.00000,1,1,   6.10,   1,1.0000
  3197,  3412,'2 ', 1.88700E-03, 6.15900E-03,   0.06936,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,1,   5.94,   1,1.0000
  3198,  3199,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3198,  3386,'1 ', 1.22000E-02, 2.59000E-02,   0.00610,'                                        ',  108.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3199,  3386,'2 ', 1.22000E-02, 2.59000E-02,   0.00610,'                                        ',  108.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3199,  3722,'1 ', 1.07300E-02, 1.33050E-02,   0.02888,'                                        ',  108.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.77,   1,1.0000
  3202,  3314,'1 ', 2.50000E-03, 8.60000E-03,   0.00190,'                                        ',  147.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3202,  3472,'1 ', 7.70000E-03, 2.65000E-02,   0.00580,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3207,  3316,'1 ', 2.50000E-03, 8.60000E-03,   0.00190,'                                        ',  147.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3207,  3474,'1 ', 7.70000E-03, 2.62000E-02,   0.00570,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3210,  3212,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3210,  3215,'1 ', 1.26500E-03, 2.94700E-03,   0.03403,'                                        ',  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00001,  0.00000,  0.00001,  0.00000,1,1,   3.15,   1,1.0000
  3210,  3399,'1 ', 2.44000E-03, 4.28000E-03,   0.12059,'                                        ',  130.10,  130.10,  130.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3212,  3213,'2 ', 2.97600E-03, 5.67200E-03,   0.21699,'                                        ',  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00031,  0.00000,  0.00031,  0.00000,1,1,   9.80,   1,1.0000
  3212,  3382,'1 ', 1.88000E-03, 2.76000E-03,   0.09228,'                                        ',  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00015,  0.00000,  0.00015,  0.00000,1,2,   0.00,   1,1.0000
  3212,  3392,'1 ', 1.79000E-03, 2.64000E-03,   0.08809,'                                        ',  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00014,  0.00000,  0.00014,  0.00000,1,2,   0.00,   1,1.0000
  3212,  3454,'A ', 6.90000E-04, 1.49000E-03,   0.04921,'                                        ',  125.80,  125.80,  125.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3212,  3454,'B ', 6.90000E-04, 1.49000E-03,   0.04921,'                                        ',  125.80,  125.80,  125.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3212,  3701,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00025,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3212,  3938,'1 ', 6.50000E-03, 1.66650E-01,   0.00000,'                                        ',   40.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3212,  3939,'1 ', 6.50000E-03, 1.66650E-01,   0.00000,'                                        ',   40.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3212, 32131,'1 ', 2.97600E-03, 5.67200E-03,   0.21699,'                                        ',  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00031,  0.00000,  0.00031,  0.00000,1,1,   9.80,   1,1.0000
  3213,  3430,'1 ', 4.80000E-04, 2.92000E-03,   0.03747,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00001,  0.00000,  0.00001,  0.00000,1,2,   3.36,   1,1.0000
  3215,  3264,'1 ', 1.82800E-03, 4.25600E-03,   0.04915,'                                        ',  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,2,   4.55,   1,1.0000
  3219,  3394,'1 ', 5.00000E-04, 7.00000E-04,   0.02740,'                                        ',   91.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3219,  3394,'2 ', 5.00000E-04, 7.00000E-04,   0.02740,'                                        ',   91.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3219,  3428,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3219,  3430,'2 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',   80.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3224,  3232,'1 ', 2.70000E-03, 9.10000E-03,   0.00200,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3224,  3466,'1 ', 3.10000E-03, 1.07000E-02,   0.00230,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3228,  3229,'A ', 5.50000E-03, 1.89000E-02,   0.00410,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3228,  3229,'B ', 5.50000E-03, 1.89000E-02,   0.00410,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3228,  3310,'1 ', 9.60000E-04, 3.27000E-03,   0.00071,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
  3228,  3718,'1 ', 2.29000E-03, 7.84000E-03,   0.00170,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.36,   1,1.0000
  3229,  3374,'2 ', 5.14000E-03, 1.75900E-02,   0.00382,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.53,   1,1.0000
  3229,  3718,'1 ', 2.84000E-03, 9.71000E-03,   0.00211,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.16,   1,1.0000
  3232,  3237,'2 ', 2.70000E-03, 9.30000E-03,   0.00200,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3234,  3292,'1 ', 6.70000E-04, 9.90000E-04,   0.01355,'                                        ',  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00001,  0.00000,  0.00001,  0.00000,1,1,   0.00,   1,1.0000
  3234, 32321,'1 ', 2.70000E-03, 9.30000E-03,   0.00200,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3235,  3325,'1 ', 8.40000E-04, 5.16000E-03,   0.06613,'                                        ',  179.93,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,1,   5.93,   1,1.0000
  3235, 33381,'1 ', 8.20000E-04, 3.67000E-03,   0.04127,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,2,   3.80,   1,1.0000
  3237,  3292,'2 ', 8.00000E-04, 1.20000E-03,   0.03870,'                                        ',  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00005,  0.00000,  0.00005,  0.00000,1,1,   0.00,   1,1.0000
  3250,  3251,'1 ', 9.00000E-04, 1.30000E-03,   0.04230,'                                        ',  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00038,  0.00000,  0.00006,  0.00000,1,2,   0.00,   1,1.0000
  3250,  3434,'1 ', 1.80000E-03, 2.70000E-03,   0.09030,'                                        ',  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3251,  3386,'1 ', 4.19000E-03, 6.16000E-03,   0.20562,'                                        ',  109.06,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3252,  3386,'1 ', 2.89500E-03, 6.92500E-03,   0.10370,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00017,  0.00000,  0.00017,  0.00000,1,2,   7.76,   1,1.0000
  3252, 32521,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3258,  3707,'1 ', 1.09500E-03, 1.61100E-03,   0.05378,'                                        ',  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00009,  0.00000,  0.00009,  0.00000,1,2,   2.67,   1,1.0000
  3258, 32581,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3259,  3262,'2 ', 1.60000E-03, 3.10000E-03,   0.11940,'                                        ',  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00047,  0.00000,  0.00015,  0.00000,1,1,   0.00,   1,1.0000
  3259,  3395,'2 ', 2.21000E-03, 5.14500E-03,   0.05942,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,2,   5.50,   1,1.0000
  3260,  3309,'1 ', 1.22000E-03, 3.38000E-03,   0.03923,'                                        ',  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00001,  0.00000,  0.00002,  0.00000,1,2,   0.00,   1,1.0000
  3260,  3388,'1 ', 1.70000E-03, 2.80000E-03,   0.04440,'                                        ',  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3260,  3994,'1 ', 1.60000E-03, 3.10000E-03,   0.11790,'                                        ',  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00047,  0.00000,  0.00015,  0.00000,1,1,   0.00,   1,1.0000
  3262,  3264,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3262,  3430,'1 ', 2.12000E-03, 8.31000E-03,   0.09361,'                                        ',  129.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00007,  0.00000,  0.00007,  0.00000,1,2,   8.39,   1,1.0000
  3262,  3702,'1 ', 1.32000E-03, 5.02000E-03,   0.05654,'                                        ',  129.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,2,   5.00,   1,1.0000
  3262,  3703,'1 ', 8.40000E-04, 1.61000E-03,   0.06143,'                                        ',  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00009,  0.00000,  0.00009,  0.00000,1,1,   2.80,   1,1.0000
  3262,  3994,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3263,  3264,'1 ', 1.67000E-03, 3.42000E-03,   0.11516,'                                        ',  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00016,  0.00000,  0.00016,  0.00000,1,1,   0.00,   1,1.0000
  3263,  3993,'1 ', 2.15000E-03, 4.36000E-03,   0.15014,'                                        ',  126.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00021,  0.00000,  0.00021,  0.00000,1,1,   0.00,   1,1.0000
  3264,  3265,'1 ', 8.50000E-04, 1.81000E-03,   0.05703,'                                        ',  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00008,  0.00000,  0.00008,  0.00000,1,2,   0.00,   1,1.0000
  3264,  3498,'1 ', 1.60000E-03, 2.50000E-03,   0.00880,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3264,  3499,'1 ', 1.60000E-03, 2.50000E-03,   0.00880,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3265,  3290,'1 ', 2.89000E-03, 5.70000E-03,   0.20588,'                                        ',  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00029,  0.00000,  0.00029,  0.00000,1,2,   0.00,   1,1.0000
  3274,  3276,'1 ', 1.50000E-03, 4.90000E-03,   0.00110,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3275,  3277,'1 ', 1.20000E-03, 4.10000E-03,   0.00090,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3276,  3291,'1 ', 2.29000E-03, 7.83000E-03,   0.00170,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.35,   1,1.0000
  3276,  3376,'1 ', 6.42000E-03, 2.19600E-02,   0.00477,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000
  3277,  3295,'1 ', 2.03000E-03, 6.94000E-03,   0.00151,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.97,   1,1.0000
  3277,  3376,'1 ', 6.52000E-03, 2.23100E-02,   0.00484,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.55,   1,1.0000
  3290,  3292,'1 ', 0.00000E+00, 1.00000E-05,   0.00000,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3290,  3448,'2 ', 1.90000E-03, 2.70000E-03,   0.09130,'                                        ',  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00015,  0.00000,  0.00047,  0.00000,1,2,   0.00,   1,1.0000
  3290,  3494,'1 ', 2.42000E-03, 3.56000E-03,   0.11871,'                                        ',  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00019,  0.00000,  0.00019,  0.00000,1,2,   5.90,   1,1.0000
  3290,  3496,'1 ', 1.93000E-03, 2.83000E-03,   0.09456,'                                        ',  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00015,  0.00000,  0.00015,  0.00000,1,2,   4.70,   1,1.0000
  3290,  3993,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',  126.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3290, 34481,'1 ', 1.90000E-03, 2.70000E-03,   0.09160,'                                        ',  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00015,  0.00000,  0.00047,  0.00000,1,2,   0.00,   1,1.0000
  3291,  3293,'1 ', 5.10000E-04, 1.66000E-03,   0.01872,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00001,  0.00000,  0.00001,  0.00000,1,2,   0.00,   1,1.0000
  3291,  3457,'1 ', 1.96000E-03, 8.17000E-03,   0.00049,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00003,  0.00000,1,1,   7.32,   1,1.0000
  3292,  3304,'1 ', 2.42000E-03, 4.68000E-03,   0.16988,'                                        ',  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00024,  0.00000,  0.00024,  0.00000,1,2,   7.85,   1,1.0000
  3292,  3364,'1 ', 3.05000E-03, 5.82000E-03,   0.22253,'                                        ',  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00032,  0.00000,  0.00032,  0.00000,1,2,   0.00,   1,1.0000
  3292,  3396,'1 ', 5.60000E-03, 1.08000E-02,   0.41170,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3292,  3396,'2 ', 5.35000E-03, 1.07300E-02,   0.37613,'                                        ',  125.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00053,  0.00000,  0.00053,  0.00000,1,2,  17.54,   1,1.0000
  3292,  3490,'1 ', 1.24000E-03, 2.37000E-03,   0.09055,'                                        ',  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00015,  0.00000,  0.00047,  0.00000,1,2,   0.00,   1,1.0000
  3295,  3297,'1 ', 1.02000E-03, 3.44000E-03,   0.01910,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00001,  0.00000,  0.00001,  0.00000,1,2,   2.36,   1,1.0000
  3295,  3457,'1 ', 1.27000E-03, 5.68000E-03,   0.06394,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,1,   5.90,   1,1.0000
  3298,  3299,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3298,  3700,'1 ', 5.99000E-04, 2.68200E-03,   0.03020,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00001,  0.00000,  0.00001,  0.00000,1,1,   2.79,   1,1.0000
  3299,  3338,'1 ', 1.00900E-03, 4.51600E-03,   0.05086,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,2,   4.69,   1,1.0000
  3301,  3386,'1 ', 5.53000E-04, 3.39400E-03,   0.04349,'                                        ',  210.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,2,   3.90,   1,1.0000
  3301, 32521,'1 ', 6.80000E-04, 4.17700E-03,   0.05353,'                                        ',  210.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,1,   4.80,   1,1.0000
  3302,  3719,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3303,  3720,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3304,  3307,'1 ', 1.35000E-03, 2.62000E-03,   0.09209,'                                        ',  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00013,  0.00000,  0.00013,  0.00000,1,1,   4.32,   1,1.0000
  3304,  3396,'1 ', 3.16000E-03, 6.62000E-03,   0.21082,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00028,  0.00000,  0.00028,  0.00000,1,2,  10.25,   1,1.0000
  3305,  3386,'1 ', 6.80000E-04, 4.17700E-03,   0.05353,'                                        ',  210.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,2,   4.80,   1,1.0000
  3307,  3396,'1 ', 2.03000E-03, 4.41000E-03,   0.13406,'                                        ',  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00018,  0.00000,  0.00018,  0.00000,1,1,   6.63,   1,1.0000
  3309,  3388,'1 ', 8.60000E-04, 2.38000E-03,   0.02764,'                                        ',  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00001,  0.00000,  0.00001,  0.00000,1,2,   0.00,   1,1.0000
  3310,  3467,'2 ', 3.96000E-03, 1.35500E-02,   0.00294,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000
  3313,  3847,'1 ', 1.31000E-04, 5.87000E-04,   0.00661,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.61,   1,1.0000
  3314,  3837,'1 ', 5.90180E-03, 1.28386E-02,   0.00259,'                                        ',  109.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3315,  3848,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.02,   1,1.0000
  3316,  3383,'1 ', 1.90400E-02, 4.03400E-02,   0.00856,'                                        ',  109.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3316,  3838,'1 ', 7.00672E-03, 1.48120E-02,   0.00315,'                                        ',  109.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3317,  3323,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3317,  3721,'1 ', 0.00000E+00, 8.60000E-04,   0.00385,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,2,   4.00,   1,1.0000
  3317,  3722,'1 ', 0.00000E+00, 8.60000E-04,   0.00385,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,2,   4.00,   1,1.0000
  3324,  3430,'1 ', 2.24000E-03, 4.06000E-03,   0.10507,'                                        ',  130.09,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00015,  0.00000,  0.00015,  0.00000,1,2,   5.78,   1,1.0000
  3324,  3703,'1 ', 0.00000E+00, 1.00000E-04,   0.00001,'                                        ',  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00074,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3325,  3975,'1 ', 7.40000E-04, 4.52000E-03,   0.05788,'                                        ',  179.93,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,2,   5.19,   1,1.0000
  3333,  3337,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3333,  3359,'2 ', 3.44000E-03, 1.22700E-02,   0.05602,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,1,   8.41,   1,1.0000
  3333,  3485,'1 ', 3.44000E-03, 1.22700E-02,   0.05602,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,1,   8.41,   1,1.0000
  3334,  3386,'2 ', 2.95000E-03, 4.34000E-03,   0.14486,'                                        ',  109.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3334,  3995,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3335,  3349,'1 ', 1.33200E-03, 4.38600E-03,   0.04937,'                                        ',  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,1,   4.22,   1,1.0000
  3335,  3380,'1 ', 1.18400E-03, 3.89700E-03,   0.04387,'                                        ',  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,2,   3.75,   1,1.0000
  3336,  3349,'1 ', 1.32600E-03, 4.36500E-03,   0.04913,'                                        ',  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,1,   4.20,   1,1.0000
  3336, 33801,'1 ', 1.19000E-03, 3.91800E-03,   0.04410,'                                        ',  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,2,   3.77,   1,1.0000
  3338,  3351,'1 ', 2.00000E-03, 3.90000E-03,   0.14850,'                                        ',  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00052,  0.00000,  0.00068,  0.00000,1,2,   0.00,   1,1.0000
  3338,  3351,'2 ', 2.10000E-03, 3.90000E-03,   0.14980,'                                        ',  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00052,  0.00000,  0.00068,  0.00000,1,2,   0.00,   1,1.0000
  3338,  3435,'1 ', 1.54000E-03, 5.08000E-03,   0.05713,'                                        ',  140.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,2,   0.00,   1,1.0000
  3338,  3472,'1 ', 4.20000E-03, 1.43000E-02,   0.00310,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3338,  3474,'1 ', 4.40000E-03, 1.51000E-02,   0.00330,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3338, 33381,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3339,  3830,'1 ', 9.48000E-03, 3.01100E-02,   0.00758,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.88,   1,1.0000
  3339,300005,'1 ', 2.37000E-03, 7.52800E-03,   0.00189,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.47,   1,1.0000
  3341,  3831,'2 ', 1.91000E-03, 6.07000E-03,   0.00153,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.80,   1,1.0000
  3341,  3986,'2 ', 4.32000E-03, 1.38200E-02,   0.00342,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.32,   1,1.0000
  3342,  3345,'E1', 3.61000E-03, 1.20200E-02,   0.00275,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3342,  3710,'E1', 2.91000E-03, 9.70000E-03,   0.00222,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3343,  3975,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3343,  3986,'1 ', 3.00000E-05, 1.40000E-04,   0.00163,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.15,   1,1.0000
  3344,  3346,'F1', 3.83000E-03, 1.27500E-02,   0.00292,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3344,  3405,'F1', 3.29000E-03, 1.09600E-02,   0.00251,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3345,  3387,'E1', 6.64000E-03, 2.25000E-02,   0.01340,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3345,  3710,'E1', 7.00000E-04, 2.32000E-03,   0.00053,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3345,  3841,'1 ', 2.19000E-03, 7.47000E-03,   0.00162,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3346,  3387,'F1', 6.63000E-03, 2.25600E-02,   0.01176,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3346,  3405,'F1', 5.40000E-04, 1.78000E-03,   0.00041,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3346,  3852,'2 ', 2.05000E-03, 7.01000E-03,   0.00152,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3349,  3495,'1 ', 1.02600E-03, 4.59000E-03,   0.05170,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,2,   4.77,   1,1.0000
  3349,  3782,'2 ', 5.96000E-03, 1.90700E-02,   0.00472,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.72,   1,1.0000
  3349,  3783,'1 ', 5.65000E-03, 1.79400E-02,   0.00451,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.27,   1,1.0000
  3349,  3830,'1 ', 1.52000E-03, 4.88000E-03,   0.00121,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.23,   1,1.0000
  3349,  3831,'2 ', 2.14000E-03, 6.87000E-03,   0.00170,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.14,   1,1.0000
  3349,  3968,'1 ', 6.00000E-05, 2.90000E-04,   0.00300,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
  3349, 33801,'2 ', 1.87700E-03, 8.40000E-03,   0.09461,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00004,  0.00000,  0.00004,  0.00000,1,1,   8.73,   1,1.0000
  3350,  3351,'1 ', 0.00000E+00, 1.00000E-05,   0.00000,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3351,  3456,'1 ', 4.00000E-04, 6.00000E-04,   0.02140,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00005,  0.00000,  0.00005,  0.00000,1,1,   0.00,   1,1.0000
  3351,  3459,'2 ', 5.00000E-04, 8.00000E-04,   0.02560,'                                        ',  113.00,  113.00,  113.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00005,  0.00000,  0.00005,  0.00000,1,1,   0.00,   1,1.0000
  3351,  3713,'1 ', 1.26000E-03, 1.97000E-03,   0.03276,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3359,  3760,'1 ', 3.14000E-03, 1.04200E-02,   0.02251,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00001,  0.00000,  0.00001,  0.00000,1,1,   5.82,   1,1.0000
  3360,  3843,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3360,  3847,'1 ', 4.37100E-03, 1.45450E-02,   0.00333,'                                        ',  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000
  3361,  3844,'2 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3361,  3848,'2 ', 4.64400E-03, 1.54550E-02,   0.00354,'                                        ',  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000
  3362,  3363,'2 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3362,  3497,'1 ', 8.28000E-04, 3.70500E-03,   0.04172,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,1,   3.85,   1,1.0000
  3362,  3783,'1 ', 2.30000E-04, 7.40000E-04,   0.00018,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.34,   1,1.0000
  3363,  3782,'2 ', 3.90000E-04, 1.08000E-03,   0.01257,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.16,   1,1.0000
  3364,  3396,'1 ', 2.98000E-03, 6.31000E-03,   0.14693,'                                        ',  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.57,   1,1.0000
  3364,  3490,'1 ', 1.90000E-03, 3.60000E-03,   0.13660,'                                        ',  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00052,  0.00000,  0.00052,  0.00000,1,1,   0.00,   1,1.0000
  3367,  3496,'1 ', 1.29000E-03, 2.99000E-03,   0.03457,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00001,  0.00000,  0.00001,  0.00000,1,2,   3.20,   1,1.0000
  3367,  3992,'2 ', 1.64000E-03, 5.40000E-03,   0.06083,'                                        ',  133.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,1,   0.00,   1,1.0000
  3371,  3372,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3371,  3991,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',  133.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3371,  3992,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3372,  3382,'1 ', 1.53000E-03, 2.25000E-03,   0.07497,'                                        ',  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00012,  0.00000,  0.00012,  0.00000,1,2,   0.00,   1,1.0000
  3372,  3388,'1 ', 9.50000E-04, 4.23000E-03,   0.04769,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,2,   4.40,   1,1.0000
  3372,  3392,'1 ', 1.48000E-03, 2.17000E-03,   0.07258,'                                        ',  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00012,  0.00000,  0.00012,  0.00000,1,2,   0.00,   1,1.0000
  3372,  3395,'2 ', 1.01000E-03, 4.52000E-03,   0.05094,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,2,   4.70,   1,1.0000
  3372,  3444,'1 ', 2.00000E-03, 3.00000E-03,   0.10930,'                                        ',  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00015,  0.00000,  0.00047,  0.00000,1,2,   0.00,   1,1.0000
  3372,  3445,'1 ', 2.20000E-03, 3.30000E-03,   0.10060,'                                        ',  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00015,  0.00000,  0.00047,  0.00000,1,2,   0.00,   1,1.0000
  3373,  3494,'1 ', 1.33000E-03, 3.09000E-03,   0.03565,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00001,  0.00000,  0.00001,  0.00000,1,2,   3.30,   1,1.0000
  3373,  3991,'1 ', 1.64000E-03, 5.40000E-03,   0.06083,'                                        ',  133.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,1,   0.00,   1,1.0000
  3374,  3375,'1 ', 7.80000E-03, 1.70000E-02,   0.00340,'                                        ',  109.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3374,  3376,'1 ', 0.00000E+00, 1.00000E-05,   0.00000,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3374,  3475,'2 ', 7.80000E-03, 1.70000E-02,   0.00340,'                                        ',  109.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3374,  3990,'1 ', 3.00000E-05, 1.72000E-04,   0.00007,'                                        ',  563.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,   1,1.0000
  3374, 32291,'1 ', 5.14000E-03, 1.75900E-02,   0.00382,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.53,   1,1.0000
  3375,  3719,'1 ', 7.50000E-03, 2.57000E-02,   0.00560,'                                        ',  109.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3376,  3452,'1 ', 1.04000E-02, 4.39000E-02,   0.00940,'                                        ',  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3376,  3491,'1 ', 2.90000E-03, 1.22300E-02,   0.00263,'                                        ',  165.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.21,   1,1.0000
  3377,  3378,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3378,  3836,'1 ', 3.22000E-03, 1.08500E-02,   0.00255,'                                        ',  109.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3379,  3383,'1 ', 4.30000E-04, 9.30000E-04,   0.00019,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3380,  3841,'1 ', 1.20000E-03, 4.00000E-03,   0.00090,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3380, 33801,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3383,  3835,'1 ', 3.80800E-03, 8.06800E-03,   0.00171,'                                        ',  109.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3386,  3387,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3386,  3389,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3386,  3434,'1 ', 5.81887E-03, 8.55716E-03,   0.28570,'                                        ',  130.09,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00045,  0.00000,  0.00045,  0.00000,1,1,  14.20,   1,1.0000
  3386,  3444,'1 ', 4.90000E-03, 7.20000E-03,   0.27380,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00020,  0.00000,  0.00020,  0.00000,1,1,   0.00,   1,1.0000
  3386,  3445,'1 ', 4.33000E-03, 7.18000E-03,   0.16132,'                                        ',  109.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3386,  3453,'1 ', 4.30000E-03, 1.81000E-02,   0.00390,'                                        ',  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3388,  3494,'1 ', 1.40000E-03, 2.00000E-03,   0.06700,'                                        ',  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00074,  0.00000,  0.00010,  0.00000,1,1,   0.00,   1,1.0000
  3389,  3708,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3389,  3709,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3390,  3493,'1 ', 3.50000E-03, 1.32600E-02,   0.06346,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,2,   9.03,   1,1.0000
  3390,  3528,'1 ', 1.47000E-03, 5.25000E-03,   0.06038,'                                        ',  140.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00004,  0.00000,  0.00004,  0.00000,1,2,   5.21,   1,1.0000
  3390,  3708,'1 ', 4.42000E-03, 1.45500E-02,   0.16377,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00006,  0.00000,  0.00000,  0.00000,1,2,  14.00,   1,1.0000
  3391,  3493,'1 ', 3.56000E-03, 1.36500E-02,   0.00167,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00003,  0.00000,  0.00003,  0.00000,1,2,   9.69,   1,1.0000
  3391,  3529,'2 ', 1.59000E-03, 5.48000E-03,   0.06165,'                                        ',  127.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,2,   5.34,   1,1.0000
  3391,  3709,'1 ', 4.37000E-03, 1.43900E-02,   0.16202,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00006,  0.00000,  0.00000,  0.00000,1,2,  13.90,   1,1.0000
  3395,  3496,'1 ', 1.40000E-03, 2.00000E-03,   0.06770,'                                        ',  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00074,  0.00000,  0.00010,  0.00000,1,1,   0.00,   1,1.0000
  3396,  3428,'3 ', 5.00000E-04, 7.00000E-04,   0.02700,'                                        ',   91.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3396,  3428,'4 ', 5.00000E-04, 7.00000E-04,   0.02700,'                                        ',   91.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3396,  3490,'1 ', 4.77000E-03, 9.98000E-03,   0.28432,'                                        ',  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00037,  0.00000,  0.00037,  0.00000,1,1,  14.73,   1,1.0000
  3396,  3956,'1 ', 5.00000E-05, 3.40000E-04,   0.00675,'                                        ',  350.00,  350.00,  350.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3397,  3405,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3397,  3710,'1 ', 7.00000E-05, 1.90000E-04,   0.00217,'                                        ',  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3398,  3399,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3398,  3498,'B ', 6.00000E-04, 1.30000E-03,   0.04279,'                                        ',  125.80,  125.80,  125.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3399,  3499,'A ', 9.00000E-04, 1.95000E-03,   0.06419,'                                        ',  125.80,  125.80,  125.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3411,  3850,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3412,  3851,'2 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3420,  3439,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3420,  3697,'1 ', 5.40000E-04, 2.41000E-03,   0.02709,'                                        ',  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00001,  0.00000,  0.00001,  0.00000,1,1,   2.50,   1,1.0000
  3420,  3705,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3420,  3706,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3427,  3705,'1 ', 2.59000E-03, 8.16000E-03,   0.00202,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.73,   1,1.0000
  3427, 34871,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3428,  3957,'1 ', 1.70000E-04, 8.80000E-04,   0.01700,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3430,  3431,'1 ', 1.19000E-03, 4.55000E-03,   0.05119,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00004,  0.00000,  0.00004,  0.00000,1,2,   4.55,   1,1.0000
  3430,  3958,'1 ', 1.70000E-04, 8.40000E-04,   0.01620,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3430, 32131,'2 ', 4.80000E-04, 2.92000E-03,   0.03747,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00001,  0.00000,  0.00001,  0.00000,1,1,   3.36,   1,1.0000
  3431,  3702,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',  129.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3434,  3436,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3434, 32521,'1 ', 2.18500E-03, 3.21300E-03,   0.10728,'                                        ',  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00017,  0.00000,  0.00017,  0.00000,1,2,   5.33,   1,1.0000
  3435,  3483,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3436,  3483,'1 ', 1.66000E-03, 5.48000E-03,   0.06165,'                                        ',  140.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,2,   0.00,   1,1.0000
  3436,  3700,'1 ', 1.80000E-03, 2.70000E-03,   0.09020,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00015,  0.00000,  0.00015,  0.00000,1,2,   0.00,   1,1.0000
  3436,  3707,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3439,  3719,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3439,  3720,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3444,  3995,'1 ', 2.12000E-03, 3.12000E-03,   0.10412,'                                        ',  109.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3448,  3492,'2 ', 1.70000E-03, 2.60000E-03,   0.08580,'                                        ',  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00047,  0.00000,  0.00047,  0.00000,1,1,   0.00,   1,1.0000
  3450,  3459,'1 ', 1.20000E-03, 1.80000E-03,   0.06060,'                                        ',  113.00,  113.00,  113.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00074,  0.00000,  0.00010,  0.00000,1,2,   0.00,   1,1.0000
  3450,  3481,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3451,  3837,'1 ', 1.45800E-03, 4.59200E-03,   0.00114,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000
  3452,  3453,'1 ', 1.90000E-03, 8.20000E-03,   0.00180,'                                        ',  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3452,  3457,'2 ', 2.44000E-03, 1.02800E-02,   0.00221,'                                        ',  165.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.38,   1,1.0000
  3455,  3838,'1 ', 1.45800E-03, 4.59200E-03,   0.00114,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000
  3457,  3491,'1 ', 4.15000E-03, 1.81500E-02,   0.02936,'                                        ',  165.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00001,  0.00000,  0.00001,  0.00000,1,1,   9.19,   1,1.0000
  3457,  3493,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3466,  3467,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3466,  3469,'1 ', 6.80000E-04, 2.25000E-03,   0.02531,'                                        ',  133.80,  133.80,  133.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00001,  0.00000,  0.00001,  0.00000,1,2,   0.00,   1,1.0000
  3466,  3489,'1 ', 9.70000E-04, 4.33000E-03,   0.04877,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,2,   4.50,   1,1.0000
  3466,  3489,'2 ', 9.70000E-04, 4.33000E-03,   0.04877,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,1,   4.50,   1,1.0000
  3466, 32241,'2 ', 3.10000E-03, 1.07000E-02,   0.00230,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3466, 34691,'2 ', 6.80000E-04, 2.25000E-03,   0.02531,'                                        ',  133.80,  133.80,  133.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00001,  0.00000,  0.00001,  0.00000,1,2,   0.00,   1,1.0000
  3467, 33101,'1 ', 3.96000E-03, 1.35500E-02,   0.00294,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.80,   1,1.0000
  3468,  3472,'1 ', 2.30000E-03, 7.70000E-03,   0.00170,'                                        ',  147.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3468,  3713,'1 ', 0.00000E+00, 2.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3469,  3839,'1 ', 3.10000E-03, 1.05000E-02,   0.00230,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3470,  3474,'1 ', 2.30000E-03, 7.70000E-03,   0.00170,'                                        ',  147.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3470,  3713,'1 ', 0.00000E+00, 2.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3471,  3473,'1 ', 8.20000E-04, 2.70000E-03,   0.03042,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00001,  0.00000,  0.00001,  0.00000,1,2,   0.00,   1,1.0000
  3471,  3839,'2 ', 1.40000E-04, 4.60000E-04,   0.00515,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3473,  3492,'1 ', 1.40000E-03, 4.70000E-03,   0.00100,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3473, 37041,'2 ', 1.75000E-03, 5.98000E-03,   0.00130,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3475,  3720,'2 ', 7.50000E-03, 2.57000E-02,   0.00560,'                                        ',  109.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3478,  3704,'1 ', 8.90000E-04, 3.06000E-03,   0.00066,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3479,  3704,'1 ', 1.48000E-03, 9.58000E-03,   0.00367,'                                        ',  330.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3481,  3700,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3485,  3760,'2 ', 3.14000E-03, 1.04200E-02,   0.02251,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00001,  0.00000,  0.00001,  0.00000,1,1,   5.82,   1,1.0000
  3487,  3706,'1 ', 2.59000E-03, 8.16000E-03,   0.00202,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.73,   1,1.0000
  3487, 34271,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3495,  3497,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3498,  3499,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3522,  3523,'1 ', 0.00000E+00, 1.00000E-05,   0.00000,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3522,  3934,'1 ', 0.00000E+00, 9.03500E-02,   0.00000,'                                        ',  124.00,  124.00,  124.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3523,  3665,'1 ', 0.00000E+00, 1.00000E-03,   0.00000,'                                        ',  350.00,  350.00,  350.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3523,  3933,'1 ', 0.00000E+00, 9.03500E-02,   0.00000,'                                        ',  124.00,  124.00,  124.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3528,  3708,'1 ', 3.16000E-03, 1.08100E-02,   0.12303,'                                        ',  140.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00004,  0.00000,  0.00004,  0.00000,1,2,  10.56,   1,1.0000
  3529,  3709,'1 ', 3.13000E-03, 1.05300E-02,   0.11854,'                                        ',  127.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00004,  0.00000,  0.00004,  0.00000,1,2,  10.20,   1,1.0000
  3542,  3717,'1 ', 4.10000E-04, 2.54000E-03,   0.03256,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00001,  0.00000,  0.00001,  0.00000,1,1,   2.92,   1,1.0000
  3543,  3718,'1 ', 4.20000E-04, 2.57000E-03,   0.03294,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00001,  0.00000,  0.00001,  0.00000,1,1,   2.95,   1,1.0000
  3572,  3579,'1 ', 8.05096E-01, 5.92321E-01,   0.00230,'                                        ',    7.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.02,   1,1.0000
  3573,  3579,'1 ', 0.00000E+00, 4.74059E+00,   0.00000,'                                        ',    7.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3690,  3691,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3690,  9551,'1 ', 4.62580E-01, 2.95340E-01,   0.00093,'                                        ',    7.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.20,   1,1.0000
  3690,  9554,'1 ', 9.28030E-01, 4.19823E-01,   0.00121,'                                        ',    5.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.20,   1,1.0000
  3690,  9555,'1 ', 9.28030E-01, 4.19823E-01,   0.00121,'                                        ',    5.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.20,   1,1.0000
  3691,  9556,'1 ', 9.28030E-01, 4.19823E-01,   0.00121,'                                        ',    5.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.20,   1,1.0000
  3691,  9557,'1 ', 9.28030E-01, 4.19823E-01,   0.00121,'                                        ',    5.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.20,   1,1.0000
  3701, 32581,'1 ', 2.90000E-03, 4.30000E-03,   0.14259,'                                        ',  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00089,  0.00000,1,1,   0.00,   1,1.0000
  3704, 34731,'1 ', 1.75000E-03, 5.98000E-03,   0.00130,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3705,  3760,'1 ', 1.50000E-04, 6.50000E-04,   0.00737,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.68,   1,1.0000
  3706,  3760,'1 ', 1.50000E-04, 6.50000E-04,   0.00737,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.68,   1,1.0000
  3717, 32281,'1 ', 2.30000E-03, 7.85000E-03,   0.00170,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.36,   1,1.0000
  3717, 32291,'1 ', 2.85000E-03, 9.74000E-03,   0.00211,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.17,   1,1.0000
  3721,  3722,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3780,  3783,'1 ', 1.80000E-04, 5.70000E-04,   0.00014,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.26,   1,1.0000
  3780,  3843,'1 ', 1.55000E-03, 5.09000E-03,   0.05732,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,1,   4.90,   1,1.0000
  3782,  3844,'2 ', 1.67000E-03, 5.51000E-03,   0.06200,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,1,   5.30,   1,1.0000
  3830, 33411,'1 ', 1.28000E-03, 4.09000E-03,   0.00102,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.88,   1,1.0000
  3830,300005,'1 ', 7.11000E-03, 2.25820E-02,   0.00569,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.41,   1,1.0000
  3831, 33391,'2 ', 8.72000E-03, 2.77900E-02,   0.00695,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.77,   1,1.0000
  3831,300006,'2 ', 6.54000E-03, 2.08430E-02,   0.00521,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.58,   1,1.0000
  3835,  3838,'1 ', 8.22528E-03, 1.73880E-02,   0.00370,'                                        ',  109.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3836,  3837,'1 ', 6.92820E-03, 1.50714E-02,   0.00303,'                                        ',  109.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3841,  3848,'2 ', 1.91200E-03, 6.36400E-03,   0.00146,'                                        ',  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.80,   1,1.0000
  3843,  3850,'1 ', 2.64000E-03, 8.73000E-03,   0.09824,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00004,  0.00000,  0.00004,  0.00000,1,2,   8.48,   1,1.0000
  3844,  3851,'2 ', 2.65000E-03, 8.76000E-03,   0.09862,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00004,  0.00000,  0.00004,  0.00000,1,2,   8.57,   1,1.0000
  3847,  3852,'1 ', 2.93700E-03, 9.77300E-03,   0.00224,'                                        ',  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
  3852, 33801,'2 ', 1.20000E-03, 4.20000E-03,   0.00090,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3975, 33251,'2 ', 7.40000E-04, 4.52000E-03,   0.05788,'                                        ',  179.93,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,2,   5.19,   1,1.0000
  3975, 33431,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3987, 33411,'1 ', 4.32000E-03, 1.38200E-02,   0.00342,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.32,   1,1.0000
  3987, 33431,'1 ', 3.00000E-05, 1.40000E-04,   0.00163,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.15,   1,1.0000
  9550,  9551,'1 ', 0.00000E+00, 4.59137E+00,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  9552,  9554,'1 ', 0.00000E+00, 3.44353E+00,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  9552,  9555,'1 ', 0.00000E+00, 3.44353E+00,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  9553,  9556,'1 ', 0.00000E+00, 3.44353E+00,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  9553,  9557,'1 ', 0.00000E+00, 3.44353E+00,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 32241, 32321,'2 ', 2.70000E-03, 9.10000E-03,   0.00200,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 32281, 33101,'2 ', 9.60000E-04, 3.27000E-03,   0.00071,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 32351, 33251,'2 ', 8.40000E-04, 5.16000E-03,   0.06613,'                                        ',  179.93,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,1,   5.93,   1,1.0000
 32351, 33381,'2 ', 9.60000E-04, 4.27000E-03,   0.04810,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00002,  0.00000,1,2,   4.40,   1,1.0000
 33391,300006,'2 ', 2.18000E-03, 6.94800E-03,   0.00174,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.19,   1,1.0000
 34481, 34921,'1 ', 1.70000E-03, 2.60000E-03,   0.08610,'                                        ',  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00047,  0.00000,  0.00047,  0.00000,1,1,   0.00,   1,1.0000
 34691, 38391,'2 ', 3.10000E-03, 1.05000E-02,   0.00230,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 34711, 34731,'2 ', 8.20000E-04, 2.70000E-03,   0.03042,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00001,  0.00000,  0.00001,  0.00000,1,2,   0.00,   1,1.0000
 34711, 38391,'1 ', 1.40000E-04, 4.60000E-04,   0.00515,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 34731, 34921,'2 ', 1.40000E-03, 4.70000E-03,   0.00100,'                                        ',  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 34781, 37041,'2 ', 9.50000E-04, 3.25000E-03,   0.00071,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 34791, 37041,'2 ', 1.48000E-03, 9.58000E-03,   0.00367,'                                        ',  330.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
300001,300010,'1 ', 8.05096E-01, 5.92321E-01,   0.00230,'                                        ',    7.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.02,   1,1.0000
300002,300020,'1 ', 8.05096E-01, 5.92321E-01,   0.00230,'                                        ',    7.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.02,   1,1.0000
300003,300005,'1 ', 9.93300E-03, 2.54980E-02,   0.02233,'                                        ',  340.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  22.00,   1,1.0000
300005,300006,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
300010,300019,'1 ', 0.00000E+00, 2.29568E+00,   0.00000,'                                        ',    7.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
300020,300029,'1 ', 0.00000E+00, 2.29568E+00,   0.00000,'                                        ',    7.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
0 / END OF BRANCH DATA, BEGIN SYSTEM SWITCHING DEVICE DATA
@!   I,     J,'CKT',          X,   RATE1,   RATE2,   RATE3,   RATE4,   RATE5,   RATE6,   RATE7,   RATE8,   RATE9,  RATE10,  RATE11,  RATE12, STAT,NSTAT,  MET,STYPE,'NAME'
  3571,  3572,'@1', 1.00000E-4,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    1,    1,    1,    2,'                                        '
300001,300002,'@1', 1.00000E-4,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    1,    1,    1,    2,'                                        '
0 / END OF SYSTEM SWITCHING DEVICE DATA, BEGIN TRANSFORMER DATA
@!   I,     J,     K,'CKT',CW,CZ,CM,     MAG1,        MAG2,NMETR,               'N A M E',               STAT,O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4,     'VECGRP', ZCOD
@!   R1-2,       X1-2,   SBASE1-2,     R2-3,       X2-3,   SBASE2-3,     R3-1,       X3-1,   SBASE3-1, VMSTAR,   ANSTAR
@!WINDV1,  NOMV1,    ANG1,  RATE1-1,  RATE1-2,  RATE1-3,  RATE1-4,  RATE1-5,  RATE1-6,  RATE1-7,  RATE1-8,  RATE1-9, RATE1-10, RATE1-11, RATE1-12,COD1,CONT1,   RMA1,    RMI1,    VMA1,    VMI1, NTP1,TAB1,  CR1,     CX1,   CNXA1,NOD1
@!WINDV2,  NOMV2,    ANG2,  RATE2-1,  RATE2-2,  RATE2-3,  RATE2-4,  RATE2-5,  RATE2-6,  RATE2-7,  RATE2-8,  RATE2-9, RATE2-10, RATE2-11, RATE2-12,COD2,CONT2,   RMA2,    RMI2,    VMA2,    VMI2, NTP2,TAB2,  CR2,     CX2,   CNXA2,NOD2
@!WINDV3,  NOMV3,    ANG3,  RATE3-1,  RATE3-2,  RATE3-3,  RATE3-4,  RATE3-5,  RATE3-6,  RATE3-7,  RATE3-8,  RATE3-9, RATE3-10, RATE3-11, RATE3-12,COD3,CONT3,   RMA3,    RMI3,    VMA3,    VMI3, NTP3,TAB3,  CR3,     CX3,   CNXA3,NOD3
  3008,  3123,  3827,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1OS                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.48463E-01,   855.00, 0.00000E+00, 2.89332E-01,   855.00, 0.00000E+00, 5.20695E-01,   855.00,1.00000,   0.0000
500.000, 500.000,   0.000,   855.00,   855.00,   855.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3123, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
225.500, 220.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3123,253.0000,187.0000, 1.04000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   266.00,   266.00,   266.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3008,  3123,  3833,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T2OS                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.48463E-01,   855.00, 0.00000E+00, 2.89332E-01,   855.00, 0.00000E+00, 5.20695E-01,   855.00,1.00000,   0.0000
500.000, 500.000,   0.000,   855.00,   855.00,   855.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3123, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
225.500, 220.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3123,253.0000,187.0000, 1.04000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   266.00,   266.00,   266.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3008,  3123,  3834,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T3OS                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.48463E-01,   855.00, 0.00000E+00, 2.89332E-01,   855.00, 0.00000E+00, 5.20695E-01,   855.00,1.00000,   0.0000
500.000, 500.000,   0.000,   855.00,   855.00,   855.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3123, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
225.500, 220.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3123,253.0000,187.0000, 1.04000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   266.00,   266.00,   266.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3970,  3014,     0,'1 ', 1, 1, 1, 3.00000E-03, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.84800E-02,   100.00
1.00000,   0.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.01000, 0.99500,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3014,  3972,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T2OS_2                                  ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.66700E-02,   100.00
1.00000,   0.000,   0.000,   855.00,   855.00,   855.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.05000, 1.03000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3111,  3970,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.10000E-04,   100.00
1.04500,   0.000,   0.000,   855.00,   855.00,   855.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.01000, 0.99500,  14, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3111,  3972,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.10000E-04,   100.00
1.04500,   0.000,   0.000,   855.00,   855.00,   855.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.01000, 0.99500,  14, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3219,  3678,     0,'8 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 4.95900E-02,   100.00
1.00000,   0.000,   0.000,   219.00,   219.00,   219.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3219,  3937,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.00000E-03,   100.00
1.00000,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.85000, 1.05074, 0.95067,  29, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3979,  3264,     0,'7 ', 1, 1, 1, 1.47000E-03, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.23000E-04, 5.04000E-02,   100.00
0.96000,   0.000,   0.000,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3974,  3290,     0,'5 ', 1, 1, 1, 1.31000E-03, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.73000E-04, 4.88260E-02,   100.00
0.96000,   0.000,   0.000,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3980,  3333,     0,'6 ', 1, 1, 1, 1.50000E-03, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.49000E-04, 4.41000E-02,   100.00
0.96000,   0.000,   0.000,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3978,  3337,     0,'5 ', 1, 1, 1, 1.59000E-03, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.50001E-04, 4.39330E-02,   100.00
0.96000,   0.000,   0.000,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3922,  3338,     0,'3 ', 1, 1, 1, 1.38000E-03, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.45000E-04, 4.21670E-02,   100.00
0.96000,   0.000,   0.000,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.12000, 0.88000, 1.50000, 0.51000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3923,  3338,     0,'4 ', 1, 1, 1, 1.26000E-03, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.81000E-04, 4.42000E-02,   100.00
0.94000,   0.000,   0.000,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.12000, 0.88000, 1.50000, 0.51000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3949,  3349,     0,'3 ', 1, 1, 1, 8.30000E-04, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.68000E-04, 4.97860E-02,   100.00
0.96000,   0.000,   0.000,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.12000, 0.88000, 1.50000, 0.51000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3950,  3349,     0,'4 ', 1, 1, 1, 1.32000E-03, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.32000E-04, 5.24460E-02,   100.00
0.96000,   0.000,   0.000,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.12000, 0.88000, 1.50000, 0.51000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3961,  3349,     0,'5 ', 1, 1, 1, 1.58000E-03, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.53000E-04, 5.12810E-02,   100.00
0.96000,   0.000,   0.000,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3367,  3572,     0,'1 ', 1, 1, 1, 3.49000E-04, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.19400E-03, 3.34375E-01,   100.00
1.00000,   0.000,   0.000,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15900, 0.84090, 1.05000, 0.95000,  23, 0, 0.00000, 0.00000,  0.000,   0
1.05000,   0.000
  3960,  3371,     0,'6 ', 1, 1, 1, 9.80000E-04, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.14000E-04, 4.51000E-02,   100.00
0.98000,   0.000,   0.000,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3926,  3372,     0,'8 ', 1, 1, 1, 1.72000E-03, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.73000E-04, 4.83330E-02,   100.00
0.96000,   0.000,   0.000,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.12000, 0.88000, 1.03000, 1.01000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3927,  3372,     0,'7 ', 1, 1, 1, 1.72000E-03, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.73000E-04, 4.86330E-02,   100.00
0.96000,   0.000,   0.000,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.12000, 0.88000, 1.03000, 1.01000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3373,  3571,     0,'1 ', 1, 1, 1, 3.20000E-04, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10500E-03, 3.19900E-01,   100.00
1.00000,   0.000,   0.000,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15900, 0.84090, 1.05000, 0.95000,  23, 0, 0.00000, 0.00000,  0.000,   0
1.05000,   0.000
  3928,  3374,     0,'7 ', 1, 1, 1, 1.72000E-03, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.73000E-04, 4.84670E-02,   100.00
0.96000,   0.000,   0.000,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.12000, 0.88000, 1.02500, 1.01500,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3929,  3374,     0,'6 ', 1, 1, 1, 1.72000E-03, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.73000E-04, 4.86330E-02,   100.00
0.96000,   0.000,   0.000,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.12000, 0.88000, 1.02500, 1.01500,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3374,  3962,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00,-2.37500E-02,   100.00
1.02500,   0.000,   0.000,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  -3566, 1.15730, 0.84270, 1.00000, 0.98000, 221, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3374,  3963,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00,-2.37500E-02,   100.00
1.02500,   0.000,   0.000,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  -3565, 1.15730, 0.84270, 1.00000, 0.98000, 221, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3999,  3374,     0,'5 ', 1, 1, 1, 1.34000E-03, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-04, 4.37000E-02,   100.00
0.96000,   0.000,   0.000,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.12000, 0.88000, 1.02500, 1.01500,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3930,  3386,     0,'1 ', 1, 1, 1, 1.30000E-03, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.67000E-04, 4.60000E-02,   100.00
0.98000,   0.000,   0.000,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3387, 1.12000, 0.88000, 1.03000, 1.01000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3931,  3386,     0,'3 ', 1, 1, 1, 1.30000E-03, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.67000E-04, 4.60000E-02,   100.00
0.98000,   0.000,   0.000,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3387, 1.12000, 0.88000, 1.03000, 1.01000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3932,  3386,     0,'7 ', 1, 1, 1, 9.60000E-04, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-04, 4.93120E-02,   100.00
0.96000,   0.000,   0.000,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3387, 1.12000, 0.88000, 1.03000, 1.01000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3394,  3933,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00,-5.00000E-05,   100.00
1.00000,   0.000,   0.000,   124.00,   124.00,   124.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3394,  3934,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00,-5.00000E-05,   100.00
1.00000,   0.000,   0.000,   124.00,   124.00,   124.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3952,  3396,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00,-5.32000E-02,   100.00
1.00000,   0.000,   0.000,   318.00,   318.00,   318.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3428,  3677,     0,'7 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.19500E-02,   100.00
1.00000,   0.000,   0.000,   177.00,   177.00,   177.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3730,  3428,     0,'3 ', 1, 1, 1, 1.61000E-03, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.45000E-04, 4.41000E-02,   100.00
1.00000,   0.000,   0.000,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3430,  3679,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 4.10000E-02,   100.00
1.00000,   0.000,   0.000,   290.00,   290.00,   290.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3444,  3690,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.20000E-01,   100.00
1.00000,   0.000,   0.000,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.05000,   0.000
  3445,  3691,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.20000E-01,   100.00
1.00000,   0.000,   0.000,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.05000,   0.000
  3976,  3457,     0,'1 ', 1, 1, 1, 1.57000E-03, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30800E-03, 4.45870E-02,   100.00
0.96000,   0.000,   0.000,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3977,  3457,     0,'1 ', 1, 1, 1, 1.57000E-03, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30800E-03, 4.45870E-02,   100.00
0.96000,   0.000,   0.000,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3945,  3466,     0,'6 ', 1, 1, 1, 1.30000E-03, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.22000E-04, 4.40330E-02,   100.00
0.96000,   0.000,   0.000,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.12000, 0.88000, 1.02500, 1.01500,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3946,  3466,     0,'5 ', 1, 1, 1, 1.35000E-03, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.48000E-04, 4.33330E-02,   100.00
0.96000,   0.000,   0.000,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.12000, 0.88000, 1.02500, 1.01500,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3938,  3512,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.50000E-03, 1.66650E-01,   100.00
1.00000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3522, 1.50000, 0.51000, 1.05000, 0.95000, 159, 0, 1.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3939,  3512,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.50000E-03, 1.66650E-01,   100.00
1.00000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3522, 1.50000, 0.51000, 1.05000, 0.95000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3952,  3523,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.13900E-01,   100.00
1.00000,   0.000,   0.000,   318.00,   318.00,   318.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3527,  3937,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.96500E-01,   100.00
1.00000,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3528,300002,     0,'2 ', 1, 1, 1, 2.00000E-04, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-03, 3.29900E-01,   100.00
1.02860,   0.000,   0.000,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.05000,   0.000
  3529,300001,     0,'1 ', 1, 1, 1, 3.00000E-04, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-03, 3.30600E-01,   100.00
1.02860,   0.000,   0.000,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.05000,   0.000
  3566,  3962,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.57000E-01,   100.00
1.00000,   0.000,   0.000,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3573,  3574,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.33333E+00,   100.00
1.00000,   0.000,   0.000,     1.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3573,  3575,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.33333E+00,   100.00
1.00000,   0.000,   0.000,     1.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3573,  3576,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.33333E+00,   100.00
1.00000,   0.000,   0.000,     1.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3573,  3577,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.33333E+00,   100.00
1.00000,   0.000,   0.000,     1.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3573,  3578,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.33333E+00,   100.00
1.00000,   0.000,   0.000,     1.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3952,  3666,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.84000E-02,   100.00
1.00000,   0.000,   0.000,   318.00,   318.00,   318.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.95000, 1.15000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3958,  3667,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-03, 5.81000E-02,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3957,  3668,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-03, 5.81000E-02,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3956,  3669,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-03, 5.14000E-02,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3671,  3962,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.64900E-01,   100.00
1.00000,   0.000,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3672,  3963,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.64900E-01,   100.00
1.00000,   0.000,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3696,  9317,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.66667E-01,   100.00
1.02500,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3696,  9318,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.66667E-01,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3696,  9319,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.66667E-01,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3696,  9320,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.66667E-01,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3697,  9315,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.74600E-01,   100.00
1.05000,   0.000,   0.000,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3697,  9316,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.74600E-01,   100.00
1.05000,   0.000,   0.000,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3807,  3937,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.63000E-01,   100.00
1.00000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3966,  3968,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.86000E-01,   100.00
1.00000,   0.000,   0.000,    69.90,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3966,  9311,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.83333E-01,   100.00
1.05000,   0.000,   0.000,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3966,  9312,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.83333E-01,   100.00
1.05000,   0.000,   0.000,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3967,  3968,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.86000E-01,   100.00
1.00000,   0.000,   0.000,    69.90,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3967,  9313,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.83333E-01,   100.00
1.02500,   0.000,   0.000,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3967,  9314,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.83333E-01,   100.00
1.02500,   0.000,   0.000,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3969,  3975,     0,'3 ', 1, 1, 1, 1.32000E-03, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.93000E-04, 4.87910E-02,   100.00
0.96000,   0.000,   0.000,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3981,  3990,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.40000E-01,   100.00
0.96000,   0.000,   0.000,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3981,  9301,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.83300E-01,   100.00
1.00000,   0.000,   0.000,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3981,  9302,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.83300E-01,   100.00
1.00000,   0.000,   0.000,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3982,  3990,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.40000E-01,   100.00
0.96000,   0.000,   0.000,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3982,  9303,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.83300E-01,   100.00
1.00000,   0.000,   0.000,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3982,  9304,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.83300E-01,   100.00
1.00000,   0.000,   0.000,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3985,  3990,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.40000E-01,   100.00
0.96000,   0.000,   0.000,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3985,  9305,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.83300E-01,   100.00
1.00000,   0.000,   0.000,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3985,  9306,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.83300E-01,   100.00
1.00000,   0.000,   0.000,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3988,  3990,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.40000E-01,   100.00
0.96000,   0.000,   0.000,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3988,  9307,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.83300E-01,   100.00
1.00000,   0.000,   0.000,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3988,  9308,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.83300E-01,   100.00
1.00000,   0.000,   0.000,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3989,  3990,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.40000E-01,   100.00
0.96000,   0.000,   0.000,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3989,  9309,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.83300E-01,   100.00
1.00000,   0.000,   0.000,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3989,  9310,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.83300E-01,   100.00
1.00000,   0.000,   0.000,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  9550,  9567,     0,'1 ', 3, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.33300E+00,   100.00
1.00000,   0.000,   0.000,     1.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  9550,  9568,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.33300E+00,   100.00
1.00000,   0.000,   0.000,     1.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  9550,  9569,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.33300E+00,   100.00
1.00000,   0.000,   0.000,     1.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  9550,  9570,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.33300E+00,   100.00
1.00000,   0.000,   0.000,     1.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  9550,  9571,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.33300E+00,   100.00
1.00000,   0.000,   0.000,     1.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  9552,  9572,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.99200E+00,   100.00
1.00000,   0.000,   0.000,     2.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  9552,  9573,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.99200E+00,   100.00
1.00000,   0.000,   0.000,     2.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  9552,  9574,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.99200E+00,   100.00
1.00000,   0.000,   0.000,     2.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  9553,  9575,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.99200E+00,   100.00
1.00000,   0.000,   0.000,     2.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  9553,  9576,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.99200E+00,   100.00
1.00000,   0.000,   0.000,     2.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  9553,  9577,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.99200E+00,   100.00
1.00000,   0.000,   0.000,     2.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
300003,300004,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   8,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.55550E-02,   100.00
1.04545,   0.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,  25, 0, 0.00000, 0.00000,  0.000,   0
1.05000,   0.000
300019,300011,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.33333E+00,   100.00
1.00000,   0.000,   0.000,     1.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
300019,300012,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.33333E+00,   100.00
1.00000,   0.000,   0.000,     1.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
300019,300013,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.33333E+00,   100.00
1.00000,   0.000,   0.000,     1.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
300019,300014,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.33333E+00,   100.00
1.00000,   0.000,   0.000,     1.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
300019,300015,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.33333E+00,   100.00
1.00000,   0.000,   0.000,     1.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
300029,300021,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.33333E+00,   100.00
1.00000,   0.000,   0.000,     1.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
300029,300022,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.33333E+00,   100.00
1.00000,   0.000,   0.000,     1.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
300029,300023,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.33333E+00,   100.00
1.00000,   0.000,   0.000,     1.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
300029,300024,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.33333E+00,   100.00
1.00000,   0.000,   0.000,     1.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
300029,300025,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.33333E+00,   100.00
1.00000,   0.000,   0.000,     1.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
@! I,   ISW,     PDES,      PTOL,    'ARNAME'
   4,     0,     0.000,    10.000,'GBA         '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
@!  'NAME',   MDC,     RDC,      SETVL,     VSCHD,     VCMOD,     RCOMP,    DELTI,METER    DCVMIN,CCCITMX, CCCACC
@! IPR,NBR,ANMXR,ANMNR,   RCR,    XCR,  EBASR,  TRR,    TAPR,   TMXR,   TMNR,   STPR,    ICR,   IFR,   ITR,'IDR', XCAPR,NDR
@! IPI,NBI,ANMXI,ANMNI,   RCI,    XCI,  EBASI,  TRI,    TAPI,   TMXI,   TMNI,   STPI,    ICI,   IFI,   ITI,'IDI', XCAPI,NDI
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
@!  'NAME',   MDC,     RDC,   O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4
@!IBUS,TYPE,MODE,     DCSET,   ACSET,     ALOSS,     BLOSS,   MINLOSS,     SMAX,      IMAX,   PWF,        MAXQ,      MINQ, VSREG,  RMPCT,NREG
0 / END OF VSC DC LINE DATA, BEGIN IMPEDANCE CORRECTION DATA
@!I,   T1,    Re(F1),  Im(F1),    T2,    Re(F2),  Im(F2),    T3,    Re(F3),  Im(F3),    T4,    Re(F4),  Im(F4),    T5,    Re(F5),  Im(F5),    T6,    Re(F6),  Im(F6)
@!     T7,    Re(F7),  Im(F7),    T8,    Re(F8),  Im(F8),    T9,    Re(F9),  Im(F9),    T10,  Re(F10), Im(F10),    T11,  Re(F11), Im(F11),    T12,  Re(F12), Im(F12)
@!      ...
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
@!  'NAME',    NCONV,NDCBS,NDCLN,  MDC, VCONV,     VCMOD, VCONVN
@!  IB, N,ANGMX,ANGMN,    RC,      XC,    EBAS,   TR,    TAP,    TPMX,   TPMN,   TSTP,     SETVL,   DCPF,    MARG,CNVCOD
@!IDC, IB,AREA,ZONE,   'DCNAME',  IDC2,   RGRND,OWNER
@!IDC,JDC,'DCCKT',MET,   RDC,        LDC
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
@!   I,     J,'ID',MET,DUM1,  DUM2,  DUM3,  DUM4,  DUM5,  DUM6,  DUM7,  DUM8,  DUM9
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
@! I,   'ZONAME'
   1,'TRANSGBA    '
   7,'EDENOR      '
   8,'EDESUR      '
  26,'GEN.GBA     '
  42,'TRANSN      '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
@!ARFROM,ARTO,'TRID', PTRAN
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
@! I,   'OWNAME'
   1,'RESIDENCIAL '
   8,'GEN-CC      '
  10,'TRANSPORTE  '
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
@!  'NAME',         I,     J,MODE,   PDES,      QDES,  VSET,      SHMX,      TRMX,   VTMN,   VTMX,   VSMX,      IMX,     LINX,   RMPCT,OWNER,    SET1,      SET2,VSREF, FCREG,   'MNAME'    ,NREG
0 / END OF FACTS DEVICE DATA, BEGIN SWITCHED SHUNT DATA
@!  I,MODSW,ADJM,ST, VSWHI,  VSWLO, SWREG,  RMPCT,   'RMIDNT',      BINIT,N1,     B1, N2,     B2, N3,     B3, N4,     B4, N5,     B5, N6,     B6, N7,     B7, N8,     B8, NREG
  3193,  1,  0,  1,1.00000,1.00000,  3193,  100.0,'            ',   12.00, 2,    6.00
  3194,  1,  0,  1,1.00000,1.00000,  3194,  100.0,'            ',   12.00, 2,    6.00
  3196,  1,  0,  1,1.00000,1.00000,  3196,  100.0,'            ',    0.00,
  3198,  1,  0,  1,1.00000,1.00000,  3198,  100.0,'            ',   12.00, 2,    6.00
  3199,  1,  0,  1,1.00000,1.00000,  3199,  100.0,'            ',   12.00, 2,    6.00
  3202,  1,  0,  1,1.00000,1.00000,  3202,  100.0,'            ',   12.00, 2,    6.00
  3207,  1,  0,  1,1.00000,1.00000,  3207,  100.0,'            ',   12.00, 2,    6.00
  3210,  1,  0,  1,1.00000,1.00000,  3210,  100.0,'            ',   18.00, 3,    6.00
  3213,  1,  0,  1,1.00000,1.00000,  3213,  100.0,'            ',   12.00, 2,    6.00
  3215,  1,  0,  1,1.00000,1.00000,  3215,  100.0,'            ',   18.00, 3,    6.00
  3224,  1,  0,  1,1.00000,1.00000,  3224,  100.0,'            ',    6.00, 1,    6.00
  3228,  1,  0,  1,1.00000,1.00000,  3228,  100.0,'            ',   12.00, 2,    6.00
  3229,  1,  0,  1,1.00000,1.00000,  3229,  100.0,'            ',    6.00, 1,    6.00
  3232,  1,  0,  1,1.00000,1.00000,  3232,  100.0,'            ',    6.00, 1,    6.00
  3234,  1,  0,  1,1.00000,1.00000,  3234,  100.0,'            ',   12.00, 2,    6.00
  3235,  1,  0,  1,1.00000,1.00000,  3235,  100.0,'            ',   12.00, 2,    6.00
  3237,  1,  0,  1,1.00000,1.00000,  3237,  100.0,'            ',   12.00, 2,    6.00
  3250,  1,  0,  1,1.00000,1.00000,  3250,  100.0,'            ',   12.00, 2,    6.00
  3251,  1,  0,  1,1.00000,1.00000,  3251,  100.0,'            ',    0.00,
  3252,  1,  0,  1,1.00000,1.00000,  3252,  100.0,'            ',   12.00, 2,    6.00
  3258,  1,  0,  1,1.00000,1.00000,  3258,  100.0,'            ',    6.00, 1,    6.00
  3259,  1,  0,  1,1.00000,1.00000,  3259,  100.0,'            ',    6.00, 1,    6.00
  3260,  1,  0,  1,1.00000,1.00000,  3260,  100.0,'            ',    6.00, 1,    6.00
  3262,  1,  0,  1,1.00000,1.00000,  3262,  100.0,'            ',   24.00, 4,    6.00
  3263,  1,  0,  1,1.00000,1.00000,  3263,  100.0,'            ',   18.00, 3,    6.00
  3265,  1,  0,  1,1.00000,1.00000,  3265,  100.0,'            ',   24.00, 4,    6.00
  3274,  1,  0,  1,1.00000,1.00000,  3274,  100.0,'            ',    6.00, 1,    6.00
  3275,  1,  0,  1,1.00000,1.00000,  3275,  100.0,'            ',    6.00, 1,    6.00
  3290,  1,  0,  1,1.00000,1.00000,  3290,  100.0,'            ',   12.00, 2,    6.00
  3292,  1,  0,  1,1.00000,1.00000,  3292,  100.0,'            ',   12.00, 2,    6.00
  3293,  1,  0,  1,1.00000,1.00000,  3293,  100.0,'            ',   12.00, 2,    6.00
  3297,  1,  0,  1,1.00000,1.00000,  3297,  100.0,'            ',   12.00, 2,    6.00
  3301,  1,  0,  1,1.00000,1.00000,  3301,  100.0,'            ',    0.00,
  3302,  1,  0,  1,1.00000,1.00000,  3302,  100.0,'            ',    6.00, 1,    6.00
  3303,  1,  0,  1,1.00000,1.00000,  3303,  100.0,'            ',    6.00, 1,    6.00
  3304,  1,  0,  1,1.00000,1.00000,  3304,  100.0,'            ',   24.00, 4,    6.00
  3305,  1,  0,  1,1.00000,1.00000,  3305,  100.0,'            ',    0.00,
  3307,  1,  0,  1,1.00000,1.00000,  3307,  100.0,'            ',   12.00, 2,    6.00
  3309,  1,  0,  1,1.00000,1.00000,  3309,  100.0,'            ',    0.00,
  3310,  1,  0,  1,1.00000,1.00000,  3310,  100.0,'            ',    6.00, 1,    6.00
  3313,  1,  0,  1,1.00000,1.00000,  3313,  100.0,'            ',   12.00, 2,    6.00
  3314,  1,  0,  1,1.00000,1.00000,  3314,  100.0,'            ',    6.00, 1,    6.00
  3315,  1,  0,  1,1.00000,1.00000,  3315,  100.0,'            ',   12.00, 2,    6.00
  3316,  1,  0,  1,1.00000,1.00000,  3316,  100.0,'            ',    6.00, 1,    6.00
  3317,  1,  0,  1,1.00000,1.00000,  3317,  100.0,'            ',    0.00,
  3323,  1,  0,  1,1.00000,1.00000,  3323,  100.0,'            ',    0.00,
  3324,  1,  0,  1,1.00000,1.00000,  3324,  100.0,'            ',   24.00, 4,    6.00
  3325,  1,  0,  1,1.00000,1.00000,  3325,  100.0,'            ',    0.00,
  3334,  1,  0,  1,1.00000,1.00000,  3334,  100.0,'            ',   12.00, 2,    6.00
  3335,  1,  0,  1,1.00000,1.00000,  3335,  100.0,'            ',    6.00, 1,    6.00
  3336,  1,  0,  1,1.00000,1.00000,  3336,  100.0,'            ',    6.00, 1,    6.00
  3337,  0,  0,  0,1.00000,1.00000,  3337,  100.0,'            ',   60.00, 1,   60.00
  3339,  1,  0,  1,1.00000,1.00000,  3339,  100.0,'            ',    6.00, 1,    6.00
  3341,  1,  0,  1,1.00000,1.00000,  3341,  100.0,'            ',    6.00, 1,    6.00
  3342,  1,  0,  1,1.00000,1.00000,  3342,  100.0,'            ',    6.00, 1,    6.00
  3343,  1,  0,  1,1.00000,1.00000,  3343,  100.0,'            ',    6.00, 1,    6.00
  3344,  1,  0,  1,1.00000,1.00000,  3344,  100.0,'            ',    6.00, 1,    6.00
  3351,  1,  0,  1,1.00000,1.00000,  3351,  100.0,'            ',   18.00, 3,    6.00
  3359,  1,  0,  1,1.00000,1.00000,  3359,  100.0,'            ',    6.00, 1,    6.00
  3360,  1,  0,  1,1.00000,1.00000,  3360,  100.0,'            ',    6.00, 1,    6.00
  3361,  1,  0,  1,1.00000,1.00000,  3361,  100.0,'            ',    6.00, 1,    6.00
  3362,  1,  0,  1,1.00000,1.00000,  3362,  100.0,'            ',   12.00, 2,    6.00
  3363,  1,  0,  1,1.00000,1.00000,  3363,  100.0,'            ',   12.00, 2,    6.00
  3364,  1,  0,  1,1.00000,1.00000,  3364,  100.0,'            ',   12.00, 2,    6.00
  3371,  1,  0,  1,1.00000,1.00000,  3371,  100.0,'            ',   24.00, 4,    6.00
  3374,  1,  0,  1,1.00000,1.00000,  3374,  100.0,'            ',   62.00, 2,    6.00, 1,   50.00
  3375,  1,  0,  1,1.00000,1.00000,  3375,  100.0,'            ',   12.00, 2,    6.00
  3376,  1,  0,  1,1.00000,1.00000,  3376,  100.0,'            ',    0.00,
  3377,  1,  0,  1,1.00000,1.00000,  3377,  100.0,'            ',    0.00,
  3378,  1,  0,  1,1.00000,1.00000,  3378,  100.0,'            ',    0.00,
  3379,  1,  0,  1,1.00000,1.00000,  3379,  100.0,'            ',    0.00,
  3380,  1,  0,  1,1.00000,1.00000,  3380,  100.0,'            ',    6.00, 1,    6.00
  3382,  1,  0,  1,1.00000,1.00000,  3382,  100.0,'            ',   12.00, 2,    6.00
  3386,  1,  0,  1,1.00000,1.00000,  3386,  100.0,'            ',   62.00, 2,    6.00, 1,   50.00
  3387,  1,  0,  1,1.00000,1.00000,  3387,  100.0,'            ',   12.00, 2,    6.00
  3388,  1,  0,  1,1.00000,1.00000,  3388,  100.0,'            ',   12.00, 2,    6.00
  3390,  1,  0,  1,1.00000,1.00000,  3390,  100.0,'            ',   12.00, 2,    6.00
  3391,  1,  0,  1,1.00000,1.00000,  3391,  100.0,'            ',   12.00, 2,    6.00
  3392,  1,  0,  1,1.00000,1.00000,  3392,  100.0,'            ',   12.00, 2,    6.00
  3395,  1,  0,  1,1.00000,1.00000,  3395,  100.0,'            ',   12.00, 2,    6.00
  3397,  1,  0,  1,1.00000,1.00000,  3397,  100.0,'            ',   12.00, 2,    6.00
  3405,  1,  0,  1,1.00000,1.00000,  3405,  100.0,'            ',   12.00, 2,    6.00
  3411,  1,  0,  1,1.00000,1.00000,  3411,  100.0,'            ',    6.00, 1,    6.00
  3412,  1,  0,  1,1.00000,1.00000,  3412,  100.0,'            ',    6.00, 1,    6.00
  3420,  1,  0,  1,1.00000,1.00000,  3420,  100.0,'            ',    0.00,
  3427,  1,  0,  1,1.00000,1.00000,  3427,  100.0,'            ',    0.00,
  3430,  1,  0,  1,1.00000,1.00000,  3430,  100.0,'            ',    0.00,
  3431,  1,  0,  1,1.00000,1.00000,  3431,  100.0,'            ',   24.00, 4,    6.00
  3434,  1,  0,  1,1.00000,1.00000,  3434,  100.0,'            ',   24.00, 4,    6.00
  3435,  1,  0,  1,1.00000,1.00000,  3435,  100.0,'            ',   12.00, 2,    6.00
  3448,  1,  0,  1,1.00000,1.00000,  3448,  100.0,'            ',    6.00, 1,    6.00
  3450,  1,  0,  1,1.00000,1.00000,  3450,  100.0,'            ',   12.00, 2,    6.00
  3451,  1,  0,  1,1.00000,1.00000,  3451,  100.0,'            ',    6.00, 1,    6.00
  3452,  1,  0,  1,1.00000,1.00000,  3452,  100.0,'            ',   12.00, 2,    6.00
  3453,  1,  0,  1,1.00000,1.00000,  3453,  100.0,'            ',   12.00, 2,    6.00
  3454,  0,  0,  1,1.00000,1.00000,  3454,  100.0,'            ',    9.60, 1,    9.60
  3455,  1,  0,  1,1.00000,1.00000,  3455,  100.0,'            ',    6.00, 1,    6.00
  3456,  1,  0,  1,1.00000,1.00000,  3456,  100.0,'            ',    0.00,
  3457,  1,  0,  1,1.00000,1.00000,  3457,  100.0,'            ',   24.00, 4,    6.00
  3466,  1,  0,  1,1.00000,1.00000,  3466,  100.0,'            ',   24.00, 4,    6.00
  3468,  1,  0,  1,1.00000,1.00000,  3468,  100.0,'            ',   12.00, 2,    6.00
  3470,  1,  0,  1,1.00000,1.00000,  3470,  100.0,'            ',   12.00, 2,    6.00
  3471,  1,  0,  1,1.00000,1.00000,  3471,  100.0,'            ',    6.00, 1,    6.00
  3475,  1,  0,  1,1.00000,1.00000,  3475,  100.0,'            ',   12.00, 2,    6.00
  3478,  1,  0,  1,1.00000,1.00000,  3478,  100.0,'            ',    6.00, 1,    6.00
  3479,  1,  0,  1,1.00000,1.00000,  3479,  100.0,'            ',   12.00, 2,    6.00
  3481,  1,  0,  1,1.00000,1.00000,  3481,  100.0,'            ',   12.00, 2,    6.00
  3483,  1,  0,  1,1.00000,1.00000,  3483,  100.0,'            ',   12.00, 2,    6.00
  3485,  1,  0,  1,1.00000,1.00000,  3485,  100.0,'            ',    6.00, 1,    6.00
  3487,  1,  0,  1,1.00000,1.00000,  3487,  100.0,'            ',    0.00,
  3489,  1,  0,  1,1.00000,1.00000,  3489,  100.0,'            ',    0.00,
  3490,  1,  0,  1,1.00000,1.00000,  3490,  100.0,'            ',   12.00, 2,    6.00
  3491,  1,  0,  1,1.00000,1.00000,  3491,  100.0,'            ',    0.00,
  3492,  1,  0,  1,1.00000,1.00000,  3492,  100.0,'            ',   12.00, 2,    6.00
  3494,  1,  0,  1,1.00000,1.00000,  3494,  100.0,'            ',    6.00, 1,    6.00
  3495,  1,  0,  1,1.00000,1.00000,  3495,  100.0,'            ',    0.00,
  3496,  1,  0,  1,1.00000,1.00000,  3496,  100.0,'            ',    6.00, 1,    6.00
  3497,  1,  0,  1,1.00000,1.00000,  3497,  100.0,'            ',    0.00,
  3498,  0,  0,  1,1.05000,0.95000,  3498,  100.0,'            ',    4.80, 1,    4.80
  3499,  1,  0,  1,1.05000,0.95000,  3499,  100.0,'            ',    4.80, 1,    4.80
  3523,  1,  0,  1,1.00000,1.00000,  3523,  100.0,'            ',    0.00,
  3542,  1,  0,  1,1.00000,1.00000,  3542,  100.0,'            ',    6.00, 1,    6.00
  3543,  1,  0,  1,1.00000,1.00000,  3543,  100.0,'            ',    6.00, 1,    6.00
  3571,  1,  0,  1,1.00000,1.00000,  3571,  100.0,'            ',   12.00, 2,    6.00
  3572,  1,  0,  1,1.00000,1.00000,  3572,  100.0,'            ',   12.00, 2,    6.00
  3690,  1,  0,  1,1.00000,1.00000,  3690,  100.0,'            ',    6.00, 1,    6.00
  3691,  1,  0,  1,1.00000,1.00000,  3691,  100.0,'            ',    6.00, 1,    6.00
  3997,  1,  0,  1,1.00000,1.00000,  3997,  100.0,'            ',  112.37, 1,  112.37
  3998,  1,  0,  1,1.00000,1.00000,  3998,  100.0,'            ',  112.37, 1,  112.37
 32131,  1,  0,  1,1.00000,1.00000, 32131,  100.0,'            ',   12.00, 2,    6.00
 32241,  1,  0,  1,1.00000,1.00000, 32241,  100.0,'            ',    6.00, 1,    6.00
 32281,  1,  0,  1,1.00000,1.00000, 32281,  100.0,'            ',   12.00, 2,    6.00
 32291,  1,  0,  1,1.00000,1.00000, 32291,  100.0,'            ',    6.00, 1,    6.00
 32321,  1,  0,  1,1.00000,1.00000, 32321,  100.0,'            ',    6.00, 1,    6.00
 32351,  1,  0,  1,1.00000,1.00000, 32351,  100.0,'            ',   12.00, 2,    6.00
 32521,  1,  0,  1,1.00000,1.00000, 32521,  100.0,'            ',   12.00, 2,    6.00
 32581,  1,  0,  1,1.00000,1.00000, 32581,  100.0,'            ',    6.00, 1,    6.00
 33101,  1,  0,  1,1.00000,1.00000, 33101,  100.0,'            ',    6.00, 1,    6.00
 33251,  1,  0,  1,1.00000,1.00000, 33251,  100.0,'            ',    0.00,
 33381,  1,  0,  1,1.00000,1.00000, 33381,  100.0,'            ',   24.00, 4,    6.00
 33391,  1,  0,  1,1.00000,1.00000, 33391,  100.0,'            ',    6.00, 1,    6.00
 33411,  1,  0,  1,1.00000,1.00000, 33411,  100.0,'            ',    6.00, 1,    6.00
 33431,  1,  0,  1,1.00000,1.00000, 33431,  100.0,'            ',    6.00, 1,    6.00
 33801,  1,  0,  1,1.00000,1.00000, 33801,  100.0,'            ',   12.00, 2,    6.00
 34271,  1,  0,  1,1.00000,1.00000, 34271,  100.0,'            ',    0.00,
 34481,  1,  0,  1,1.00000,1.00000, 34481,  100.0,'            ',    6.00, 1,    6.00
 34711,  1,  0,  1,1.00000,1.00000, 34711,  100.0,'            ',    6.00, 1,    6.00
 34781,  1,  0,  1,1.00000,1.00000, 34781,  100.0,'            ',    6.00, 1,    6.00
 34791,  1,  0,  1,1.00000,1.00000, 34791,  100.0,'            ',   12.00, 2,    6.00
 34871,  1,  0,  1,1.00000,1.00000, 34871,  100.0,'            ',    0.00,
 34921,  1,  0,  1,1.00000,1.00000, 34921,  100.0,'            ',   12.00, 2,    6.00
300001,  1,  0,  1,1.00000,1.00000,300001,  100.0,'            ',   12.00, 2,    6.00
300002,  1,  0,  1,1.00000,1.00000,300002,  100.0,'            ',   12.00, 2,    6.00
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
@!  'NAME',        'MODEL',     NTERM,BUS1...BUSNTERM,NREAL,NINTG,NCHAR
@!ST,OWNER,NMETR
@! REAL1...REAL(MIN(10,NREAL))
@! INTG1...INTG(MIN(10,NINTG))
@! CHAR1...CHAR(MIN(10,NCHAR))
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
@!   I,'ID',ST,SC,DC,AREA,ZONE,OWNER,TC,BC,  MBASE, RATEKV,PC,  PSET,      H,       A,       B,       D,       E,     RA,        XA,        XM,        R1,        X1,        R2,        X2,        X3,       E1,    SE1,   E2,    SE2,   IA1,   IA2, XAMULT
0 / END OF INDUCTION MACHINE DATA, BEGIN SUBSTATION DATA
0 / END OF SUBSTATION DATA
Q
